SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
2000-02,IN,PG-20108,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29007
2000-02,IN,PG-20108,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29008
2000-02,IN,PG-20151,Instrument(PG),A,Calibration Shall Be Done.,PL-29187
2000-02,IN,PG-20151,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29188
2000-02,IN,PG-20151,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29189
2000-02,IN,PG-20151,Instrument(PG),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-29190
2000-02,IN,PG-20152,Instrument(PG),A,Calibration Shall Be Done.,PL-29191
2000-02,IN,PG-20152,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29192
2000-02,IN,PG-20152,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29193
2000-02,IN,PG-20152,Instrument(PG),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-29194
2000-02,IN,PG-20153,Instrument(PG),A,Calibration Shall Be Done.,PL-29195
2000-02,IN,PG-20153,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29196
2000-02,IN,PG-20153,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29197
2000-02,IN,PG-20153,Instrument(PG),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-29198
2000-02,IN,PG-20154,Instrument(PG),A,Calibration Shall Be Done.,PL-29199
2000-02,IN,PG-20154,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29200
2000-02,IN,PG-20154,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29201
2000-02,IN,PG-20155,Instrument(PG),A,Calibration Shall Be Done.,PL-29202
2000-02,IN,PG-20155,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29203
2000-02,IN,PG-20155,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29204
2000-02,IN,PG-20158,Instrument(PG),A,Calibration Shall Be Done.,PL-29205
2000-02,IN,PG-20158,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29206
2000-02,IN,PG-20158,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29207
3000-04,IN,PG-20205,Instrument(PG),A,Calibration Shall Be Done.,PL-28468
3000-04,IN,PG-20205,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28469
3000-04,IN,PG-20205,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28470
3000-04,IN,PG-20207,Instrument(PG),A,Calibration Shall Be Done.,PL-28471
3000-04,IN,PG-20207,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28472
3000-04,IN,PG-20207,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28473
3000-04,IN,PG-20210,Instrument(PG),A,Calibration Shall Be Done.,PL-28474
3000-04,IN,PG-20210,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28475
3000-04,IN,PG-20210,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28476
3000-04,IN,PG-20213,Instrument(PG),A,Calibration Shall Be Done.,PL-28477
3000-04,IN,PG-20213,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28478
3000-04,IN,PG-20213,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28479
3000-04,IN,PG-20216,Instrument(PG),A,Calibration Shall Be Done.,PL-28480
3000-04,IN,PG-20216,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28481
3000-04,IN,PG-20216,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28482
3000-04,IN,PG-20217,Instrument(PG),A,Calibration Shall Be Done.,PL-28483
3000-04,IN,PG-20217,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28484
3000-04,IN,PG-20217,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28485
3000-04,IN,PG-20221,Instrument(PG),A,Calibration Shall Be Done.,PL-28486
3000-04,IN,PG-20221,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28487
3000-04,IN,PG-20221,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28488
3000-04,IN,PG-20222,Instrument(PG),A,Calibration Shall Be Done.,PL-28489
3000-04,IN,PG-20222,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28490
3000-04,IN,PG-20222,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28491
3000-04,IN,PG-20223,Instrument(PG),A,Calibration Shall Be Done.,PL-28492
3000-04,IN,PG-20223,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28493
3000-04,IN,PG-20223,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28494
3000-04,IN,PG-20224,Instrument(PG),A,Calibration Shall Be Done.,PL-28495
3000-04,IN,PG-20224,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28496
3000-04,IN,PG-20224,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28497
3000-04,IN,PG-20228,Instrument(PG),A,Calibration Shall Be Done.,PL-28498
3000-04,IN,PG-20228,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28499
3000-04,IN,PG-20228,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28500
3000-04,IN,PG-20230,Instrument(PG),A,Calibration Shall Be Done.,PL-28501
3000-04,IN,PG-20230,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28502
3000-04,IN,PG-20230,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28503
3000-04,IN,PG-20232,Instrument(PG),A,Calibration Shall Be Done.,PL-28504
3000-04,IN,PG-20232,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28505
3000-04,IN,PG-20232,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28506
3000-04,IN,PG-20233,Instrument(PG),A,Calibration Shall Be Done.,PL-28507
3000-04,IN,PG-20233,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28508
3000-04,IN,PG-20233,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28509
3000-04,IN,PG-20234,Instrument(PG),A,Calibration Shall Be Done.,PL-28510
3000-04,IN,PG-20234,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28511
3000-04,IN,PG-20234,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28512
3000-04,IN,PG-20235,Instrument(PG),A,Calibration Shall Be Done.,PL-28513
3000-04,IN,PG-20235,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28514
3000-04,IN,PG-20235,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28515
3000-01,IN,PG-30104,Instrument(PG),A,Calibration Shall Be Done.,PL-29479
3000-01,IN,PG-30104,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29480
3000-01,IN,PG-30104,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29481
3000-01,IN,PG-30105,Instrument(PG),A,Calibration Shall Be Done.,PL-29482
3000-01,IN,PG-30105,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29483
3000-01,IN,PG-30105,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29484
3000-01,IN,PG-30106,Instrument(PG),A,Calibration Shall Be Done.,PL-29485
3000-01,IN,PG-30106,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29486
3000-01,IN,PG-30106,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29487
3000-01,IN,PG-30107,Instrument(PG),A,Calibration Shall Be Done.,PL-29488
3000-01,IN,PG-30107,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29489
3000-01,IN,PG-30107,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29490
3000-01,IN,PG-30111,Instrument(PG),A,Calibration Shall Be Done.,PL-29491
3000-01,IN,PG-30111,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29492
3000-01,IN,PG-30111,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29493
3000-01,IN,PG-30113,Instrument(PG),A,Calibration Shall Be Done.,PL-29494
3000-01,IN,PG-30113,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29495
3000-01,IN,PG-30113,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29496
3000-01,IN,PG-30115,Instrument(PG),A,Calibration Shall Be Done.,PL-29497
3000-01,IN,PG-30115,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29498
3000-01,IN,PG-30115,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29499
4000-04,IN,PG-70123A,Instrument(PG),A,Calibration Shall Be Done.,PL-29783
4000-04,IN,PG-70123A,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29784
4000-04,IN,PG-70123A,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29785
4000-04,IN,PG-70123A,Instrument(PG),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-29786
4000-04,IN,PG-70123B,Instrument(PG),A,Calibration Shall Be Done.,PL-29894
4000-04,IN,PG-70123B,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29895
4000-04,IN,PG-70123B,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29896
4000-04,IN,PG-70124A,Instrument(PG),A,Calibration Shall Be Done.,PL-29787
4000-04,IN,PG-70124A,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29788
4000-04,IN,PG-70124A,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29789
4000-04,IN,PG-70124A,Instrument(PG),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-29790
4000-04,IN,PG-70124B,Instrument(PG),A,Calibration Shall Be Done.,PL-29897
4000-04,IN,PG-70124B,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29898
4000-04,IN,PG-70124B,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29899
4000-04,IN,PG-70125A,Instrument(PG),A,Calibration Shall Be Done.,PL-29791
4000-04,IN,PG-70125A,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29792
4000-04,IN,PG-70125A,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29793
4000-04,IN,PG-70125A,Instrument(PG),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-29794
4000-04,IN,PG-70125B,Instrument(PG),A,Calibration Shall Be Done.,PL-29900
4000-04,IN,PG-70125B,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29901
4000-04,IN,PG-70125B,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29902
4000-04,IN,PG-70136A,Instrument(PG),A,Calibration Shall Be Done.,PL-29795
4000-04,IN,PG-70136A,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29796
4000-04,IN,PG-70136A,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29797
4000-04,IN,PG-70136A,Instrument(PG),B,HANGING TAG SHALL BE DONE.,PL-29798
4000-04,IN,PG-70136B,Instrument(PG),A,Calibration Shall Be Done.,PL-29903
4000-04,IN,PG-70136B,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29904
4000-04,IN,PG-70136B,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29905
4000-04,IN,PG-70139A,Instrument(PG),A,Calibration Shall Be Done.,PL-29799
4000-04,IN,PG-70139A,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29800
4000-04,IN,PG-70139A,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29801
4000-04,IN,PG-70139A,Instrument(PG),B,HANGING TAG SHALL BE DONE.,PL-29802
4000-04,IN,PG-70139B,Instrument(PG),A,Calibration Shall Be Done.,PL-29906
4000-04,IN,PG-70139B,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29907
4000-04,IN,PG-70139B,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29908
4000-04,IN,PG-70142A,Instrument(PG),A,Calibration Shall Be Done.,PL-29803
4000-04,IN,PG-70142A,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29804
4000-04,IN,PG-70142A,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29805
4000-04,IN,PG-70142A,Instrument(PG),B,HANGING TAG SHALL BE DONE.,PL-29806
4000-04,IN,PG-70142B,Instrument(PG),A,Calibration Shall Be Done.,PL-29909
4000-04,IN,PG-70142B,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29910
4000-04,IN,PG-70142B,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29911
4000-04,IN,PG-70143A,Instrument(PG),A,Calibration Shall Be Done.,PL-29807
4000-04,IN,PG-70143A,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29808
4000-04,IN,PG-70143A,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29809
4000-04,IN,PG-70143A,Instrument(PG),B,HANGING TAG SHALL BE DONE.,PL-29810
4000-04,IN,PG-70143B,Instrument(PG),A,Calibration Shall Be Done.,PL-29912
4000-04,IN,PG-70143B,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29913
4000-04,IN,PG-70143B,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29914
4000-04,IN,PG-70144A,Instrument(PG),A,Calibration Shall Be Done.,PL-29811
4000-04,IN,PG-70144A,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29812
4000-04,IN,PG-70144A,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29813
4000-04,IN,PG-70144A,Instrument(PG),B,HANGING TAG SHALL BE DONE.,PL-29814
4000-04,IN,PG-70144B,Instrument(PG),A,Calibration Shall Be Done.,PL-29915
4000-04,IN,PG-70144B,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29916
4000-04,IN,PG-70144B,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29917
4000-04,IN,PG-70145A,Instrument(PG),A,Calibration Shall Be Done.,PL-29815
4000-04,IN,PG-70145A,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29816
4000-04,IN,PG-70145A,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29817
4000-04,IN,PG-70145A,Instrument(PG),B,HANGING TAG SHALL BE DONE.,PL-29818
4000-04,IN,PG-70145B,Instrument(PG),A,Calibration Shall Be Done.,PL-29918
4000-04,IN,PG-70145B,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29919
4000-04,IN,PG-70145B,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29920
4000-04,IN,PG-70149A,Instrument(PG),A,Calibration Shall Be Done.,PL-29819
4000-04,IN,PG-70149A,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29820
4000-04,IN,PG-70149A,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29821
4000-04,IN,PG-70149B,Instrument(PG),A,Calibration Shall Be Done.,PL-29921
4000-04,IN,PG-70149B,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29922
4000-04,IN,PG-70149B,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29923
4000-04,IN,PG-70170A,Instrument(PG),A,Calibration Shall Be Done.,PL-29822
4000-04,IN,PG-70170A,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29823
4000-04,IN,PG-70170A,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29824
4000-04,IN,PG-70170A,Instrument(PG),B,HANGING TAG SHALL BE DONE.,PL-29825
4000-04,IN,PG-70170B,Instrument(PG),A,Calibration Shall Be Done.,PL-29924
4000-04,IN,PG-70170B,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29925
4000-04,IN,PG-70170B,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29926
4000-08,IN,PG-80123A,Instrument(PG),A,Calibration Shall Be Done.,PL-28891
4000-08,IN,PG-80123A,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28892
4000-08,IN,PG-80123A,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28893
4000-08,IN,PG-80123A,Instrument(PG),B,HANGING TAG SHALL BE DONE.,PL-28894
4000-08,IN,PG-80123B,Instrument(PG),A,Calibration Shall Be Done.,PL-28796
4000-08,IN,PG-80123B,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28797
4000-08,IN,PG-80123B,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28798
4000-08,IN,PG-80124A,Instrument(PG),A,Calibration Shall Be Done.,PL-28895
4000-08,IN,PG-80124A,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28896
4000-08,IN,PG-80124A,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28897
4000-08,IN,PG-80124A,Instrument(PG),B,HANGING TAG SHALL BE DONE.,PL-28898
4000-08,IN,PG-80124B,Instrument(PG),A,Calibration Shall Be Done.,PL-28799
4000-08,IN,PG-80124B,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28800
4000-08,IN,PG-80124B,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28801
4000-08,IN,PG-80125A,Instrument(PG),A,Calibration Shall Be Done.,PL-28899
4000-08,IN,PG-80125A,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28900
4000-08,IN,PG-80125A,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28901
4000-08,IN,PG-80125A,Instrument(PG),B,HANGING TAG SHALL BE DONE.,PL-28902
4000-08,IN,PG-80125B,Instrument(PG),A,Calibration Shall Be Done.,PL-28802
4000-08,IN,PG-80125B,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28803
4000-08,IN,PG-80125B,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28804
4000-08,IN,PG-80136A,Instrument(PG),A,Calibration Shall Be Done.,PL-28903
4000-08,IN,PG-80136A,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28904
4000-08,IN,PG-80136A,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28905
4000-08,IN,PG-80136A,Instrument(PG),B,HANGING TAG SHALL BE DONE.,PL-28906
4000-08,IN,PG-80136B,Instrument(PG),A,Calibration Shall Be Done.,PL-28805
4000-08,IN,PG-80136B,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28806
4000-08,IN,PG-80136B,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28807
4000-08,IN,PG-80142A,Instrument(PG),A,Calibration Shall Be Done.,PL-28907
4000-08,IN,PG-80142A,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28908
4000-08,IN,PG-80142A,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28909
4000-08,IN,PG-80142A,Instrument(PG),B,HANGING TAG SHALL BE DONE.,PL-28910
4000-08,IN,PG-80142B,Instrument(PG),A,Calibration Shall Be Done.,PL-28808
4000-08,IN,PG-80142B,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28809
4000-08,IN,PG-80142B,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28810
4000-08,IN,PG-80143A,Instrument(PG),A,Calibration Shall Be Done.,PL-28911
4000-08,IN,PG-80143A,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28912
4000-08,IN,PG-80143A,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28913
4000-08,IN,PG-80143A,Instrument(PG),B,HANGING TAG SHALL BE DONE.,PL-28914
4000-08,IN,PG-80143B,Instrument(PG),A,Calibration Shall Be Done.,PL-28811
4000-08,IN,PG-80143B,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28812
4000-08,IN,PG-80143B,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28813
4000-08,IN,PG-80144A,Instrument(PG),A,Calibration Shall Be Done.,PL-28915
4000-08,IN,PG-80144A,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28916
4000-08,IN,PG-80144A,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28917
4000-08,IN,PG-80144A,Instrument(PG),B,HANGING TAG SHALL BE DONE.,PL-28918
4000-08,IN,PG-80144B,Instrument(PG),A,Calibration Shall Be Done.,PL-28814
4000-08,IN,PG-80144B,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28815
4000-08,IN,PG-80144B,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28816
4000-08,IN,PG-80145A,Instrument(PG),A,Calibration Shall Be Done.,PL-28919
4000-08,IN,PG-80145A,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28920
4000-08,IN,PG-80145A,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28921
4000-08,IN,PG-80145A,Instrument(PG),B,HANGING TAG SHALL BE DONE.,PL-28922
4000-08,IN,PG-80145B,Instrument(PG),A,Calibration Shall Be Done.,PL-28817
4000-08,IN,PG-80145B,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28818
4000-08,IN,PG-80145B,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28819
NO SUBS.,IN,PIT-30110,PKG,A,Calibration Shall Be Done.,PL-29500
NO SUBS.,IN,PIT-30110,PKG,C,PRESERVATION SHALL BE DONE,PL-29501
NO SUBS.,IN,PIT-30110,PKG,C,Cleaning SHALL BE DONE,PL-29502
3000-01,IN,PIT-30114,Instrument(PIT),A,Calibration Shall Be Done.,PL-29503
3000-01,IN,PIT-30114,Instrument(PIT),C,PRESERVATION SHALL BE DONE,PL-29504
3000-01,IN,PIT-30114,Instrument(PIT),C,Cleaning SHALL BE DONE,PL-29505
3000-01,IN,PIT-30117,Instrument(PIT),A,Calibration Shall Be Done.,PL-29506
3000-01,IN,PIT-30117,Instrument(PIT),C,PRESERVATION SHALL BE DONE,PL-29507
3000-01,IN,PIT-30117,Instrument(PIT),C,Cleaning SHALL BE DONE,PL-29508
3000-01,IN,PIT-30118,Instrument(PIT),A,Calibration Shall Be Done.,PL-29509
3000-01,IN,PIT-30118,Instrument(PIT),C,PRESERVATION SHALL BE DONE,PL-29510
3000-01,IN,PIT-30118,Instrument(PIT),C,Cleaning SHALL BE DONE,PL-29511
3000-01,IN,PIT-30121A,Instrument(PIT),A,Calibration Shall Be Done.,PL-29512
3000-01,IN,PIT-30121A,Instrument(PIT),C,PRESERVATION SHALL BE DONE,PL-29513
3000-01,IN,PIT-30121A,Instrument(PIT),C,Cleaning SHALL BE DONE,PL-29514
3000-01,IN,PIT-30121B,Instrument(PIT),A,Calibration Shall Be Done.,PL-29515
3000-01,IN,PIT-30121B,Instrument(PIT),C,PRESERVATION SHALL BE DONE,PL-29516
3000-01,IN,PIT-30121B,Instrument(PIT),C,Cleaning SHALL BE DONE,PL-29517
3000-01,IN,PIT-30121C,Instrument(PIT),A,Calibration Shall Be Done.,PL-29518
3000-01,IN,PIT-30121C,Instrument(PIT),C,PRESERVATION SHALL BE DONE,PL-29519
3000-01,IN,PIT-30121C,Instrument(PIT),C,Cleaning SHALL BE DONE,PL-29520
3000-01,IN,PIT-30122A,Instrument(PIT),A,Calibration Shall Be Done.,PL-29521
3000-01,IN,PIT-30122A,Instrument(PIT),C,PRESERVATION SHALL BE DONE,PL-29522
3000-01,IN,PIT-30122A,Instrument(PIT),C,Cleaning SHALL BE DONE,PL-29523
3000-01,IN,PIT-30122B,Instrument(PIT),A,Calibration Shall Be Done.,PL-29524
3000-01,IN,PIT-30122B,Instrument(PIT),C,PRESERVATION SHALL BE DONE,PL-29525
3000-01,IN,PIT-30122B,Instrument(PIT),C,Cleaning SHALL BE DONE,PL-29526
3000-01,IN,PIT-30122C,Instrument(PIT),A,Calibration Shall Be Done.,PL-29527
3000-01,IN,PIT-30122C,Instrument(PIT),C,PRESERVATION SHALL BE DONE,PL-29528
3000-01,IN,PIT-30122C,Instrument(PIT),C,Cleaning SHALL BE DONE,PL-29529
3000-01,IN,PIT-30123,Instrument(PIT),A,Calibration Shall Be Done.,PL-29530
3000-01,IN,PIT-30123,Instrument(PIT),C,PRESERVATION SHALL BE DONE,PL-29531
3000-01,IN,PIT-30123,Instrument(PIT),C,Cleaning SHALL BE DONE,PL-29532
3000-01,IN,PIT-30124,Instrument(PIT),A,Calibration Shall Be Done.,PL-29533
3000-01,IN,PIT-30124,Instrument(PIT),C,PRESERVATION SHALL BE DONE,PL-29534
3000-01,IN,PIT-30124,Instrument(PIT),C,Cleaning SHALL BE DONE,PL-29535
NO SUBS.,IN,PIT-30126,Pkg,A,Calibration Shall Be Done.,PL-29536
NO SUBS.,IN,PIT-30126,Pkg,C,PRESERVATION SHALL BE DONE,PL-29537
NO SUBS.,IN,PIT-30126,Pkg,C,Cleaning SHALL BE DONE,PL-29538
3000-01,IN,PIT-30127A,Instrument(PIT),A,Calibration Shall Be Done.,PL-29539
3000-01,IN,PIT-30127A,Instrument(PIT),C,PRESERVATION SHALL BE DONE,PL-29540
3000-01,IN,PIT-30127A,Instrument(PIT),C,Cleaning SHALL BE DONE,PL-29541
3000-01,IN,PIT-30127B,Instrument(PIT),A,Calibration Shall Be Done.,PL-29542
3000-01,IN,PIT-30127B,Instrument(PIT),C,PRESERVATION SHALL BE DONE,PL-29543
3000-01,IN,PIT-30127B,Instrument(PIT),C,Cleaning SHALL BE DONE,PL-29544
3000-01,IN,PIT-30127C,Instrument(PIT),A,Calibration Shall Be Done.,PL-29545
3000-01,IN,PIT-30127C,Instrument(PIT),C,PRESERVATION SHALL BE DONE,PL-29546
3000-01,IN,PIT-30127C,Instrument(PIT),C,Cleaning SHALL BE DONE,PL-29547
3000-01,IN,PIT-30128A,Instrument(PIT),A,Calibration Shall Be Done.,PL-29548
3000-01,IN,PIT-30128A,Instrument(PIT),C,PRESERVATION SHALL BE DONE,PL-29549
3000-01,IN,PIT-30128A,Instrument(PIT),C,Cleaning SHALL BE DONE,PL-29550
3000-01,IN,PIT-30128B,Instrument(PIT),A,Calibration Shall Be Done.,PL-29551
3000-01,IN,PIT-30128B,Instrument(PIT),C,PRESERVATION SHALL BE DONE,PL-29552
3000-01,IN,PIT-30128B,Instrument(PIT),C,Cleaning SHALL BE DONE,PL-29553
3000-01,IN,PIT-30128C,Instrument(PIT),A,Calibration Shall Be Done.,PL-29554
3000-01,IN,PIT-30128C,Instrument(PIT),C,PRESERVATION SHALL BE DONE,PL-29555
3000-01,IN,PIT-30128C,Instrument(PIT),C,Cleaning SHALL BE DONE,PL-29556
120-03,EL,PK7502-MB-1A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10609
120-03,EL,PK7502-MB-1B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10615
120-03,EL,PK7502-MP-1A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10621
120-03,EL,PK7502-MP-1B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10627
120-03,EL,PK7502-MP-2A,Local_Control_Station,C,Preservation shall be done.,PL-21695
120-03,EL,PK7502-MP-2B,Local_Control_Station,C,Preservation shall be done.,PL-21696
120-03,EL,PK7502-MP-3A,Local_Control_Station,C,Preservation shall be done.,PL-21697
120-03,EL,PK7502-MP-3B,Local_Control_Station,C,Preservation shall be done.,PL-21698
120-03,EL,PK8002-MP-1A,Local_Control_Station,C,CLEANING SHOULD BE DONE.,PL-22977
120-03,EL,PK8002-MP-1A,Local_Control_Station,B,PERSERVATION SHOULD BE DONE.,PL-22986
120-03,EL,PK8002-MP-1B,Local_Control_Station,B,PERSERVATION SHOULD BE DONE.,PL-22987
120-03,EL,PK8002-MP-1B,Local_Control_Station,C,CLEANING SHOULD BE DONE.,PL-22978
120-03,EL,PK8002-MX-1,Local_Control_Station,C,CLEANING SHOULD BE DONE.,PL-22979
120-03,EL,PK8002-MX-1,Local_Control_Station,B,PERSERVATION SHOULD BE DONE.,PL-22988
120-03,EL,PK8003-MP-1A,Local_Control_Station,B,PERSERVATION SHOULD BE DONE.,PL-22989
120-03,EL,PK8003-MP-1A,Local_Control_Station,C,CLEANING SHOULD BE DONE.,PL-22980
120-03,EL,PK8003-MP-1B,Local_Control_Station,C,CLEANING SHOULD BE DONE.,PL-22981
120-03,EL,PK8003-MP-1B,Local_Control_Station,B,PERSERVATION SHOULD BE DONE.,PL-22990
120-03,EL,PK8003-MX-1,Local_Control_Station,B,PERSERVATION SHOULD BE DONE.,PL-22991
120-03,EL,PK8003-MX-1,Local_Control_Station,C,CLEANING SHOULD BE DONE.,PL-22982
120-03,EL,PK8004-MP-1A,Local_Control_Station,C,CLEANING SHOULD BE DONE.,PL-22983
120-03,EL,PK8004-MP-1A,Local_Control_Station,B,PERSERVATION SHOULD BE DONE.,PL-22992
120-03,EL,PK8004-MP-1B,Local_Control_Station,B,PERSERVATION SHOULD BE DONE.,PL-22993
120-03,EL,PK8004-MP-1B,Local_Control_Station,C,CLEANING SHOULD BE DONE.,PL-22984
120-03,EL,PK8004-MX-1,Local_Control_Station,C,CLEANING SHOULD BE DONE.,PL-22985
120-03,EL,PK8004-MX-1,Local_Control_Station,B,PERSERVATION SHOULD BE DONE.,PL-22994
120-03,EL,PK8005-MP-1A,Local_Control_Station,C,CLEANING SHOULD BE DONE.,PL-22401
120-03,EL,PK8005-MP-1A,Local_Control_Station,C,PRESERVATION SHOULD BE DONE.,PL-22403
120-03,EL,PK8005-MP-1B,Local_Control_Station,C,PRESERVATION SHOULD BE DONE.,PL-22404
120-03,EL,PK8005-MP-1B,Local_Control_Station,C,CLEANING SHOULD BE DONE.,PL-22402
120-03,EL,PK8401-MP-1A,Local_Control_Station,C,Preservation shall be done.,PL-16988
120-03,EL,PK8401-MP-1B,Local_Control_Station,C,Preservation shall be done.,PL-16989
120-03,EL,PK8401-MP-2A,Local_Control_Station,C,Preservation shall be done.,PL-16990
120-03,EL,PK8401-MP-2B,Local_Control_Station,C,Preservation shall be done.,PL-16991
2000-03,IN,PST-2047(PST),Instrument(PST),C,Preservation should be done.,PL-22384
2000-03,IN,PST-2047(PST),Instrument(PST),A,Sun Shade Should Be Install,PL-21740
2000-03,IN,PST-2047(PST),Instrument(PST),C,Touch Up Should Be Done.,PL-21752
2000-02,IN,PST-2163A(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27481
2000-02,IN,PST-2163A(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27403
2000-02,IN,PST-2163A(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27377
2000-02,IN,PST-2163A(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27455
2000-02,IN,PST-2163A(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27429
2000-02,IN,PST-2163A(PST),Instrument(PST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24800
2000-02,IN,PST-2163A(PST),Instrument(PST),C,PRESERVATION SHALL BE DONE.,PL-24815
2000-02,IN,PST-2163B(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27430
2000-02,IN,PST-2163B(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27456
2000-02,IN,PST-2163B(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27378
2000-02,IN,PST-2163B(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27404
2000-02,IN,PST-2163B(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27482
2000-02,IN,PST-2163B(PST),Instrument(PST),C,PRESERVATION SHALL BE DONE.,PL-24816
2000-02,IN,PST-2163B(PST),Instrument(PST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24801
2000-02,IN,PST-2163C(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27483
2000-02,IN,PST-2163C(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27405
2000-02,IN,PST-2163C(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27379
2000-02,IN,PST-2163C(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27457
2000-02,IN,PST-2163C(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27431
2000-02,IN,PST-2163C(PST),Instrument(PST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24802
2000-02,IN,PST-2163C(PST),Instrument(PST),C,PRESERVATION SHALL BE DONE.,PL-24817
2000-02,IN,PST-2224A(PST),Instrument(PST),C,PRESERVATION SHALL BE DONE.,PL-24818
2000-02,IN,PST-2224A(PST),Instrument(PST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24803
2000-02,IN,PST-2224B(PST),Instrument(PST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24804
2000-02,IN,PST-2224B(PST),Instrument(PST),C,PRESERVATION SHALL BE DONE.,PL-24819
2000-02,IN,PST-2224C(PST),Instrument(PST),C,PRESERVATION SHALL BE DONE.,PL-24820
2000-02,IN,PST-2224C(PST),Instrument(PST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24805
2000-04,IN,PST-2372A(PST),Instrument(PST),B,Grouting shall be done.,PL-16936
2000-04,IN,PST-2372A(PST),Instrument(PST),C,Cleaning shall be done.,PL-16941
2000-04,IN,PST-2372A(PST),Instrument(PST),B,Touch up support and stand shall be done.,PL-16911
2000-04,IN,PST-2372A(PST),Instrument(PST),A,Earth shall be installed.,PL-16916
2000-04,IN,PST-2372A(PST),Instrument(PST),B,Steel bolt shall be installed.,PL-16931
2000-04,IN,PST-2372B(PST),Instrument(PST),B,Steel bolt shall be installed.,PL-16932
2000-04,IN,PST-2372B(PST),Instrument(PST),A,Earth shall be installed.,PL-16917
2000-04,IN,PST-2372B(PST),Instrument(PST),B,Touch up support and stand shall be done.,PL-16912
2000-04,IN,PST-2372B(PST),Instrument(PST),C,Cleaning shall be done.,PL-16942
2000-04,IN,PST-2372B(PST),Instrument(PST),B,Grouting shall be done.,PL-16937
2000-04,IN,PST-2372C(PST),Instrument(PST),B,Grouting shall be done.,PL-16938
2000-04,IN,PST-2372C(PST),Instrument(PST),C,Cleaning shall be done.,PL-16943
2000-04,IN,PST-2372C(PST),Instrument(PST),B,Touch up support and stand shall be done.,PL-16913
2000-04,IN,PST-2372C(PST),Instrument(PST),A,Earth shall be installed.,PL-16918
2000-04,IN,PST-2372C(PST),Instrument(PST),B,Steel bolt shall be installed.,PL-16933
1000-02,IN,PST-2554A(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27432
1000-02,IN,PST-2554A(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27458
1000-02,IN,PST-2554A(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27380
1000-02,IN,PST-2554A(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27406
1000-02,IN,PST-2554A(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27484
1000-02,IN,PST-2554A(PST),Instrument(PST),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-28312
1000-02,IN,PST-2554A(PST),Instrument(PST),A,CAP MANIFOLD SHALL BE INSTALL(S.S),PL-28318
1000-02,IN,PST-2554A(PST),Instrument(PST),A,EARTH Of Device SHOULD BE DONE,PL-24146
1000-02,IN,PST-2554A(PST),Instrument(PST),C,PRESERVATION SHALLBE DONE,PL-24147
1000-02,IN,PST-2554B(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27485
1000-02,IN,PST-2554B(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27407
1000-02,IN,PST-2554B(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27381
1000-02,IN,PST-2554B(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27459
1000-02,IN,PST-2554B(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27433
1000-02,IN,PST-2554B(PST),Instrument(PST),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-28313
1000-02,IN,PST-2554B(PST),Instrument(PST),A,CAP MANIFOLD SHALL BE INSTALL(S.S),PL-28319
1000-02,IN,PST-2554B(PST),Instrument(PST),A,EARTH OF DEVICE SHOULD BE installed.,PL-24148
1000-02,IN,PST-2554B(PST),Instrument(PST),C,PRESERVATION SHALLBE DONE,PL-24149
1000-02,IN,PST-2554C(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27486
1000-02,IN,PST-2554C(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27434
1000-02,IN,PST-2554C(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27460
1000-02,IN,PST-2554C(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27382
1000-02,IN,PST-2554C(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27408
1000-02,IN,PST-2554C(PST),Instrument(PST),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-28314
1000-02,IN,PST-2554C(PST),Instrument(PST),A,CAP MANIFOLD SHALL BE INSTALL(S.S),PL-28320
1000-02,IN,PST-2554C(PST),Instrument(PST),A,EARTH OF DEVICE SHOULD BE installed.,PL-24150
1000-02,IN,PST-2554C(PST),Instrument(PST),C,PRESERVATION SHALL BE DONE,PL-24151
1000-02,IN,PST-2556A(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27487
1000-02,IN,PST-2556A(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27409
1000-02,IN,PST-2556A(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27383
1000-02,IN,PST-2556A(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27461
1000-02,IN,PST-2556A(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27435
1000-02,IN,PST-2556A(PST),Instrument(PST),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-28315
1000-02,IN,PST-2556A(PST),Instrument(PST),A,CAP MANIFOLD SHALL BE INSTALL(S.S),PL-28321
1000-02,IN,PST-2556A(PST),Instrument(PST),A,EARTH SHOULD BE DONE.,PL-23469
1000-02,IN,PST-2556A(PST),Instrument(PST),C,PRESERVATION SHOULD BE DONE.,PL-23463
1000-02,IN,PST-2556A(PST),Instrument(PST),A,S.S BOLT SHOULD BE REPLACE.,PL-23472
1000-02,IN,PST-2556B(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27488
1000-02,IN,PST-2556B(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27436
1000-02,IN,PST-2556B(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27462
1000-02,IN,PST-2556B(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27384
1000-02,IN,PST-2556B(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27410
1000-02,IN,PST-2556B(PST),Instrument(PST),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-28316
1000-02,IN,PST-2556B(PST),Instrument(PST),A,CAP MANIFOLD SHALL BE INSTALL(S.S),PL-28322
1000-02,IN,PST-2556B(PST),Instrument(PST),A,S.S BOLT SHOULD BE REPLACE.,PL-23473
1000-02,IN,PST-2556B(PST),Instrument(PST),C,PRESERVATION SHOULD BE DONE.,PL-23464
1000-02,IN,PST-2556B(PST),Instrument(PST),A,EARTH SHOULD BE DONE.,PL-23470
1000-02,IN,PST-2556C(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27489
1000-02,IN,PST-2556C(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27411
1000-02,IN,PST-2556C(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27385
1000-02,IN,PST-2556C(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27463
1000-02,IN,PST-2556C(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27437
1000-02,IN,PST-2556C(PST),Instrument(PST),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-28317
1000-02,IN,PST-2556C(PST),Instrument(PST),A,CAP MANIFOLD SHALL BE INSTALL(S.S),PL-28323
1000-02,IN,PST-2556C(PST),Instrument(PST),A,EARTH SHOULD BE DONE.,PL-23471
1000-02,IN,PST-2556C(PST),Instrument(PST),C,PRESERVATION SHOULD BE DONE.,PL-23465
1000-02,IN,PST-2556C(PST),Instrument(PST),A,S.S BOLT SHOULD BE REPLACE.,PL-23474
2000-06,IN,PST-2582(PST),Instrument(PST),C,Preservation shall be done.,PL-24186
3000-02,IN,PST-3042A(PST),Instrument(PST),C,Touch Up Should Be Done.,PL-21726
3000-02,IN,PST-3042A(PST),Instrument(PST),C,Preservation Should Be Done,PL-21716
3000-02,IN,PST-3042B(PST),Instrument(PST),C,Preservation Should Be Done,PL-21717
3000-02,IN,PST-3042B(PST),Instrument(PST),C,Touch Up Should Be Done.,PL-21727
3000-02,IN,PST-3042C(PST),Instrument(PST),C,Touch Up Should Be Done.,PL-21728
3000-02,IN,PST-3042C(PST),Instrument(PST),C,Preservation Should Be Done,PL-21718
5000-02,IN,PST-5207A(PST),Instrument(PST),A,CAP MANIFOLD SHALL BE INSTALLED.,PL-26732
5000-02,IN,PST-5207A(PST),Instrument(PST),A,EARTH SHOULD BE DONE.,PL-15872
5000-02,IN,PST-5207B(PST),Instrument(PST),A,EARTH SHOULD BE DONE.,PL-15868
5000-02,IN,PST-5207B(PST),Instrument(PST),A,CAP MANIFOLD SHALL BE INSTALLED.,PL-26733
5000-02,IN,PST-5207C(PST),Instrument(PST),A,CAP MANIFOLD SHALL BE INSTALLED.,PL-26734
5000-02,IN,PST-5207C(PST),Instrument(PST),A,EARTH SHOULD BE DONE.,PL-15869
4000-04,IN,PST-70105A-1,Instrument(PST),A,Calibration Shall Be Done.,PL-29826
4000-04,IN,PST-70105A-1,Instrument(PST),C,PRESERVATION SHALL BE DONE,PL-29827
4000-04,IN,PST-70105A-1,Instrument(PST),C,Cleaning SHALL BE DONE,PL-29828
4000-04,IN,PST-70105A-1,Instrument(PST),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-29829
4000-04,IN,PST-70105A-2,Instrument(PST),A,Calibration Shall Be Done.,PL-29830
4000-04,IN,PST-70105A-2,Instrument(PST),C,PRESERVATION SHALL BE DONE,PL-29831
4000-04,IN,PST-70105A-2,Instrument(PST),C,Cleaning SHALL BE DONE,PL-29832
4000-04,IN,PST-70105A-2,Instrument(PST),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-29833
4000-04,IN,PST-70105A-3,Instrument(PST),A,Calibration Shall Be Done.,PL-29834
4000-04,IN,PST-70105A-3,Instrument(PST),C,PRESERVATION SHALL BE DONE,PL-29835
4000-04,IN,PST-70105A-3,Instrument(PST),C,Cleaning SHALL BE DONE,PL-29836
4000-04,IN,PST-70105A-3,Instrument(PST),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-29837
4000-04,IN,PST-70105B-1,Instrument(PST),A,Calibration Shall Be Done.,PL-29927
4000-04,IN,PST-70105B-1,Instrument(PST),C,PRESERVATION SHALL BE DONE,PL-29928
4000-04,IN,PST-70105B-1,Instrument(PST),C,Cleaning SHALL BE DONE,PL-29929
4000-04,IN,PST-70105B-1,Instrument(PST),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-29930
4000-04,IN,PST-70105B-2,Instrument(PST),A,Calibration Shall Be Done.,PL-29931
4000-04,IN,PST-70105B-2,Instrument(PST),C,PRESERVATION SHALL BE DONE,PL-29932
4000-04,IN,PST-70105B-2,Instrument(PST),C,Cleaning SHALL BE DONE,PL-29933
4000-04,IN,PST-70105B-2,Instrument(PST),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-29934
4000-04,IN,PST-70105B-3,Instrument(PST),A,Calibration Shall Be Done.,PL-29935
4000-04,IN,PST-70105B-3,Instrument(PST),C,PRESERVATION SHALL BE DONE,PL-29936
4000-04,IN,PST-70105B-3,Instrument(PST),C,Cleaning SHALL BE DONE,PL-29937
4000-04,IN,PST-70105B-3,Instrument(PST),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-29938
4000-04,IN,PST-7112(PST),Instrument(PST),C,Grout should be done.,PL-21223
4000-04,IN,PST-7112(PST),Instrument(PST),A,Earth should be done.,PL-21199
4000-04,IN,PST-7112(PST),Instrument(PST),C,Touch up  shall be done.,PL-24657
4000-04,IN,PST-7116(PST),Instrument(PST),C,Touch up  shall be done.,PL-24658
4000-04,IN,PST-7116(PST),Instrument(PST),A,Earth should be done.,PL-21200
4000-04,IN,PST-7116(PST),Instrument(PST),C,Grout should be done.,PL-21224
4000-04,IN,PST-7120(PST),Instrument(PST),C,Grout should be done.,PL-21225
4000-04,IN,PST-7120(PST),Instrument(PST),A,Earth should be done.,PL-21201
4000-04,IN,PST-7120(PST),Instrument(PST),C,Touch up  shall be done.,PL-24659
4000-08,IN,PST-80105B-1,Instrument(PST),A,Calibration Shall Be Done.,PL-28820
4000-08,IN,PST-80105B-1,Instrument(PST),C,PRESERVATION SHALL BE DONE,PL-28821
4000-08,IN,PST-80105B-1,Instrument(PST),C,Cleaning SHALL BE DONE,PL-28822
4000-08,IN,PST-80105B-1,Instrument(PST),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28823
4000-08,IN,PST-80105B-2,Instrument(PST),A,Calibration Shall Be Done.,PL-28824
4000-08,IN,PST-80105B-2,Instrument(PST),C,PRESERVATION SHALL BE DONE,PL-28825
4000-08,IN,PST-80105B-2,Instrument(PST),C,Cleaning SHALL BE DONE,PL-28826
4000-08,IN,PST-80105B-2,Instrument(PST),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28827
4000-08,IN,PST-80105B-3,Instrument(PST),A,Calibration Shall Be Done.,PL-28828
4000-08,IN,PST-80105B-3,Instrument(PST),C,PRESERVATION SHALL BE DONE,PL-28829
4000-08,IN,PST-80105B-3,Instrument(PST),C,Cleaning SHALL BE DONE,PL-28830
4000-08,IN,PST-80105B-3,Instrument(PST),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28831
2000-02,IN,PSV-20101,Instrument(PSV),A,Calibration Shall Be Done.,PL-29009
2000-02,IN,PSV-20101,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-29010
2000-02,IN,PSV-20101,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-29011
2000-02,IN,PSV-20102,Instrument(PSV),A,Calibration Shall Be Done.,PL-29012
2000-02,IN,PSV-20102,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-29013
2000-02,IN,PSV-20102,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-29014
2000-02,IN,PSV-20103,Instrument(PSV),A,Calibration Shall Be Done.,PL-29015
2000-02,IN,PSV-20103,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-29016
2000-02,IN,PSV-20103,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-29017
2000-02,IN,PSV-20151,Instrument(PSV),A,Calibration Shall Be Done.,PL-29208
2000-02,IN,PSV-20151,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-29209
2000-02,IN,PSV-20151,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-29210
2000-02,IN,PSV-20152,Instrument(PSV),A,Calibration Shall Be Done.,PL-29211
2000-02,IN,PSV-20152,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-29212
2000-02,IN,PSV-20152,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-29213
2000-02,IN,PSV-20153,Instrument(PSV),A,Calibration Shall Be Done.,PL-29214
2000-02,IN,PSV-20153,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-29215
2000-02,IN,PSV-20153,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-29216
3000-04,IN,PSV-20202,Instrument(PSV),A,Calibration Shall Be Done.,PL-28516
3000-04,IN,PSV-20202,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-28517
3000-04,IN,PSV-20202,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-28518
3000-04,IN,PSV-20203,Instrument(PSV),A,Calibration Shall Be Done.,PL-28519
3000-04,IN,PSV-20203,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-28520
3000-04,IN,PSV-20203,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-28521
3000-04,IN,PSV-20204,Instrument(PSV),A,Calibration Shall Be Done.,PL-28522
3000-04,IN,PSV-20204,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-28523
3000-04,IN,PSV-20204,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-28524
3000-01,IN,PSV-30106,Instrument(PSV),A,Calibration Shall Be Done.,PL-29557
3000-01,IN,PSV-30106,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-29558
3000-01,IN,PSV-30106,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-29559
3000-01,IN,PSV-30107,Instrument(PSV),A,Calibration Shall Be Done.,PL-29560
3000-01,IN,PSV-30107,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-29561
3000-01,IN,PSV-30107,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-29562
3000-01,IN,PSV-30110,Instrument(PSV),A,Calibration Shall Be Done.,PL-29563
3000-01,IN,PSV-30110,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-29564
3000-01,IN,PSV-30110,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-29565
3000-01,IN,PSV-30113,Instrument(PSV),A,Calibration Shall Be Done.,PL-29566
3000-01,IN,PSV-30113,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-29567
3000-01,IN,PSV-30113,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-29568
4000-04,IN,PSV-70127A,Instrument(PSV),A,Calibration Shall Be Done.,PL-29838
4000-04,IN,PSV-70127A,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-29839
4000-04,IN,PSV-70127A,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-29840
4000-04,IN,PSV-70127A,Instrument(PSV),B,HANGING TAG SHALL BE DONE.,PL-29841
4000-04,IN,PSV-70127B,Instrument(PSV),A,Calibration Shall Be Done.,PL-29939
4000-04,IN,PSV-70127B,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-29940
4000-04,IN,PSV-70127B,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-29941
4000-04,IN,PSV-70128A,Instrument(PSV),A,Calibration Shall Be Done.,PL-29842
4000-04,IN,PSV-70128A,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-29843
4000-04,IN,PSV-70128A,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-29844
4000-04,IN,PSV-70128A,Instrument(PSV),B,HANGING TAG SHALL BE DONE.,PL-29845
4000-04,IN,PSV-70128B,Instrument(PSV),A,Calibration Shall Be Done.,PL-29942
4000-04,IN,PSV-70128B,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-29943
4000-04,IN,PSV-70128B,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-29944
4000-04,IN,PSV-70129A,Instrument(PSV),A,Calibration Shall Be Done.,PL-29945
4000-04,IN,PSV-70129A,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-29946
4000-04,IN,PSV-70129A,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-29947
4000-04,IN,PSV-70129B,Instrument(PSV),A,Calibration Shall Be Done.,PL-29948
4000-04,IN,PSV-70129B,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-29949
4000-04,IN,PSV-70129B,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-29950
4000-04,IN,PSV-70137A,Instrument(PSV),A,Calibration Shall Be Done.,PL-29846
4000-04,IN,PSV-70137A,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-29847
4000-04,IN,PSV-70137A,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-29848
4000-04,IN,PSV-70137B,Instrument(PSV),A,Calibration Shall Be Done.,PL-29951
4000-04,IN,PSV-70137B,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-29952
4000-04,IN,PSV-70137B,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-29953
4000-02,IN,PSV-7132,Instrument(PSV),A,Calibration Shall Be Done.,PL-29849
4000-02,IN,PSV-7132,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-29850
4000-02,IN,PSV-7132,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-29851
4000-02,IN,PSV-7132,Instrument(PSV),B,HANGING TAG SHALL BE DONE.,PL-29852
4000-02,IN,PSV-7134,Instrument(PSV),A,Calibration Shall Be Done.,PL-29853
4000-02,IN,PSV-7134,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-29854
4000-02,IN,PSV-7134,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-29855
4000-02,IN,PSV-7134,Instrument(PSV),B,HANGING TAG SHALL BE DONE.,PL-29856
4000-02,IN,PSV-7136,Instrument(PSV),A,Calibration Shall Be Done.,PL-29954
4000-02,IN,PSV-7136,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-29955
4000-02,IN,PSV-7136,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-29956
4000-08,IN,PSV-80179A,Instrument(PSV),A,Calibration Shall Be Done.,PL-28923
4000-08,IN,PSV-80179A,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-28924
4000-08,IN,PSV-80179A,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-28925
4000-08,IN,PSV-80179A,Instrument(PSV),B,HANGING TAG SHALL BE DONE.,PL-28926
4000-08,IN,PSV-80179B,Instrument(PSV),A,Calibration Shall Be Done.,PL-28832
4000-08,IN,PSV-80179B,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-28833
4000-08,IN,PSV-80179B,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-28834
4000-08,IN,PSV-80180A,Instrument(PSV),A,Calibration Shall Be Done.,PL-28927
4000-08,IN,PSV-80180A,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-28928
4000-08,IN,PSV-80180A,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-28929
4000-08,IN,PSV-80180A,Instrument(PSV),B,HANGING TAG SHALL BE DONE.,PL-28930
4000-08,IN,PSV-80180B,Instrument(PSV),A,Calibration Shall Be Done.,PL-28835
4000-08,IN,PSV-80180B,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-28836
4000-08,IN,PSV-80180B,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-28837
4000-08,IN,PSV-80181A,Instrument(PSV),A,Calibration Shall Be Done.,PL-28931
4000-08,IN,PSV-80181A,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-28932
4000-08,IN,PSV-80181A,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-28933
4000-08,IN,PSV-80181A,Instrument(PSV),B,HANGING TAG SHALL BE DONE.,PL-28934
4000-08,IN,PSV-80181B,Instrument(PSV),A,Calibration Shall Be Done.,PL-28838
4000-08,IN,PSV-80181B,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-28839
4000-08,IN,PSV-80181B,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-28840
4000-08,IN,PSV-80182A,Instrument(PSV),A,Calibration Shall Be Done.,PL-28935
4000-08,IN,PSV-80182A,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-28936
4000-08,IN,PSV-80182A,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-28937
4000-08,IN,PSV-80182A,Instrument(PSV),B,HANGING TAG SHALL BE DONE.,PL-28938
4000-08,IN,PSV-80182B,Instrument(PSV),A,Calibration Shall Be Done.,PL-28841
4000-08,IN,PSV-80182B,Instrument(PSV),C,PRESERVATION SHALL BE DONE,PL-28842
4000-08,IN,PSV-80182B,Instrument(PSV),C,Cleaning SHALL BE DONE,PL-28843
1000-01,IN,PT-1001(PT),Instrument(PT),A,Earth shall be complete.,PL-21336
1000-01,IN,PT-1001(PT),Instrument(PT),B,U Bolt(H.D.G) shall be Changed by u bolt (S.S),PL-21390
1000-01,IN,PT-1001(PT),Instrument(PT),C,Preservation Should Be Done.,PL-22355
1000-01,IN,PT-1005(PT),Instrument(PT),C,Preservation shall be done.,PL-22356
1000-01,IN,PT-1005(PT),Instrument(PT),B,U Bolt(H.D.G) shall be Changed by u bolt (S.S),PL-21391
1000-01,IN,PT-1005(PT),Instrument(PT),C,Grout shall be done.,PL-21382
1000-01,IN,PT-1005(PT),Instrument(PT),A,Earth shall be complete.,PL-21337
1000-01,IN,PT-1006(PT),Instrument(PT),A,Earth shall be complete.,PL-21338
1000-01,IN,PT-1006(PT),Instrument(PT),C,Grout shall be done.,PL-21383
1000-01,IN,PT-1006(PT),Instrument(PT),B,U Bolt(H.D.G) shall be Changed by u bolt (S.S),PL-21392
1000-01,IN,PT-1006(PT),Instrument(PT),C,Preservation shall be done.,PL-22357
1000-02,IN,PT-1011(PT),Instrument(PT),A,Earth shall be installed.,PL-16875
1000-02,IN,PT-1011(PT),Instrument(PT),B,Steel bolt shall be installed.,PL-16893
1000-02,IN,PT-1011(PT),Instrument(PT),B,Grouting shall be done.,PL-16899
1000-02,IN,PT-1011(PT),Instrument(PT),C,Cleaning shall be done.,PL-16905
1000-02,IN,PT-1011(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26705
1000-02,IN,PT-1011(PT),Instrument(PT),A,CAP MANIFOLD SHALL BE INSTALLED.,PL-26706
1000-02,IN,PT-1011(PT),Instrument(PT),B,Touch up support shall be done.(stand),PL-16869
1000-01,IN,PT-1045(PT),Instrument(PT),C,Preservation shall be done.,PL-24524
1000-01,IN,PT-1045(PT),Instrument(PT),B,GROUT shall be done.(BY CIVIL),PL-24525
1000-01,IN,PT-1045(PT),Instrument(PT),A,EARTH SYSTEM SHOULD BE DONE.,PL-24526
2000-02,IN,PT-20101,Instrument(PT),A,Calibration Shall Be Done.,PL-29018
2000-02,IN,PT-20101,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-29019
2000-02,IN,PT-20101,Instrument(PT),C,Cleaning SHALL BE DONE,PL-29020
2000-02,IN,PT-20102A,Instrument(PT),A,Calibration Shall Be Done.,PL-29021
2000-02,IN,PT-20102A,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-29022
2000-02,IN,PT-20102A,Instrument(PT),C,Cleaning SHALL BE DONE,PL-29023
2000-02,IN,PT-20102B,Instrument(PT),A,Calibration Shall Be Done.,PL-29024
2000-02,IN,PT-20102B,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-29025
2000-02,IN,PT-20102B,Instrument(PT),C,Cleaning SHALL BE DONE,PL-29026
2000-02,IN,PT-20102C,Instrument(PT),A,Calibration Shall Be Done.,PL-29027
2000-02,IN,PT-20102C,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-29028
2000-02,IN,PT-20102C,Instrument(PT),C,Cleaning SHALL BE DONE,PL-29029
2000-02,IN,PT-20151,Instrument(PT),A,Calibration Shall Be Done.,PL-29217
2000-02,IN,PT-20151,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-29218
2000-02,IN,PT-20151,Instrument(PT),C,Cleaning SHALL BE DONE,PL-29219
2000-02,IN,PT-20152A,Instrument(PT),A,Calibration Shall Be Done.,PL-29220
2000-02,IN,PT-20152A,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-29221
2000-02,IN,PT-20152A,Instrument(PT),C,Cleaning SHALL BE DONE,PL-29222
2000-02,IN,PT-20152B,Instrument(PT),A,Calibration Shall Be Done.,PL-29223
2000-02,IN,PT-20152B,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-29224
2000-02,IN,PT-20152B,Instrument(PT),C,Cleaning SHALL BE DONE,PL-29225
2000-02,IN,PT-20152C,Instrument(PT),A,Calibration Shall Be Done.,PL-29226
2000-02,IN,PT-20152C,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-29227
2000-02,IN,PT-20152C,Instrument(PT),C,Cleaning SHALL BE DONE,PL-29228
3000-04,IN,PT-20203,Instrument(PT),A,Calibration Shall Be Done.,PL-28525
