SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
3000-04,IN,PT-20203,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28526
3000-04,IN,PT-20203,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28527
3000-04,IN,PT-20203,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28528
3000-04,IN,PT-20204,Instrument(PT),A,Calibration Shall Be Done.,PL-28529
3000-04,IN,PT-20204,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28530
3000-04,IN,PT-20204,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28531
3000-04,IN,PT-20204,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28532
3000-04,IN,PT-20208,Instrument(PT),A,Calibration Shall Be Done.,PL-28533
3000-04,IN,PT-20208,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28534
3000-04,IN,PT-20208,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28535
3000-04,IN,PT-20208,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28536
3000-04,IN,PT-20209,Instrument(PT),A,Calibration Shall Be Done.,PL-28537
3000-04,IN,PT-20209,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28538
3000-04,IN,PT-20209,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28539
3000-04,IN,PT-20209,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28540
3000-04,IN,PT-20211,Instrument(PT),A,Calibration Shall Be Done.,PL-28541
3000-04,IN,PT-20211,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28542
3000-04,IN,PT-20211,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28543
3000-04,IN,PT-20211,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28544
3000-04,IN,PT-20212,Instrument(PT),A,Calibration Shall Be Done.,PL-28545
3000-04,IN,PT-20212,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28546
3000-04,IN,PT-20212,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28547
3000-04,IN,PT-20212,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28548
3000-04,IN,PT-20214,Instrument(PT),A,Calibration Shall Be Done.,PL-28549
3000-04,IN,PT-20214,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28550
3000-04,IN,PT-20214,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28551
3000-04,IN,PT-20214,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28552
3000-04,IN,PT-20215,Instrument(PT),A,Calibration Shall Be Done.,PL-28553
3000-04,IN,PT-20215,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28554
3000-04,IN,PT-20215,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28555
3000-04,IN,PT-20215,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28556
3000-04,IN,PT-20218,Instrument(PT),A,Calibration Shall Be Done.,PL-28557
3000-04,IN,PT-20218,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28558
3000-04,IN,PT-20218,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28559
3000-04,IN,PT-20218,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28560
3000-04,IN,PT-20219,Instrument(PT),A,Calibration Shall Be Done.,PL-28561
3000-04,IN,PT-20219,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28562
3000-04,IN,PT-20219,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28563
3000-04,IN,PT-20219,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28564
3000-04,IN,PT-20220,Instrument(PT),A,Calibration Shall Be Done.,PL-28565
3000-04,IN,PT-20220,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28566
3000-04,IN,PT-20220,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28567
3000-04,IN,PT-20220,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28568
3000-04,IN,PT-20229,Instrument(PT),A,Calibration Shall Be Done.,PL-28569
3000-04,IN,PT-20229,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28570
3000-04,IN,PT-20229,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28571
3000-04,IN,PT-20229,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28572
3000-04,IN,PT-20231,Instrument(PT),A,Calibration Shall Be Done.,PL-28573
3000-04,IN,PT-20231,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28574
3000-04,IN,PT-20231,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28575
3000-04,IN,PT-20231,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28576
3000-04,IN,PT-20236,Instrument(PT),A,Calibration Shall Be Done.,PL-28577
3000-04,IN,PT-20236,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28578
3000-04,IN,PT-20236,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28579
3000-04,IN,PT-20236,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28580
3000-04,IN,PT-20237,Instrument(PT),A,Calibration Shall Be Done.,PL-28581
3000-04,IN,PT-20237,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28582
3000-04,IN,PT-20237,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28583
3000-04,IN,PT-20237,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28584
4000-02,IN,PT-2035(PT),Instrument(PT),C,Preservation Should Be Done.,PL-23642
4000-02,IN,PT-2035(PT),Instrument(PT),A,EARTH SHOULD BE DONE,PL-23643
4000-02,IN,PT-2035(PT),Instrument(PT),A,S.S Bolt should be install.,PL-23645
2000-03,IN,PT-2046(PT),Instrument(PT),C,Preservation should be done.,PL-22385
2000-03,IN,PT-2046(PT),Instrument(PT),C,Touch Up Should Be Done.,PL-21753
1000-03,IN,PT-2061(PT),Instrument(PT),B,Touch Up Support Should Be Done.,PL-21491
1000-03,IN,PT-2061(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-24972
1000-03,IN,PT-2061(PT),Instrument(PT),B,CAP MANIFOLD SHALL BE CLOSED.,PL-24976
1000-03,IN,PT-2073(PT),Instrument(PT),B,Grouting shall be done.,PL-16901
1000-03,IN,PT-2073(PT),Instrument(PT),B,Steel bolt shall be installed.,PL-16895
1000-03,IN,PT-2073(PT),Instrument(PT),C,Cleaning shall be done.,PL-16907
1000-03,IN,PT-2073(PT),Instrument(PT),B,Touch up support shall be done.(stand),PL-16871
1000-03,IN,PT-2073(PT),Instrument(PT),A,Earth shall be installed.,PL-16877
2000-01,IN,PT-2099(PT),Instrument(PT),A,Earth shall be installed.,PL-16878
2000-01,IN,PT-2099(PT),Instrument(PT),B,Touch up support shall be done.(stand),PL-16872
2000-01,IN,PT-2099(PT),Instrument(PT),C,Cleaning shall be done.,PL-16908
2000-01,IN,PT-2099(PT),Instrument(PT),B,Steel bolt shall be installed.,PL-16896
2000-01,IN,PT-2099(PT),Instrument(PT),B,Grouting shall be done.,PL-16902
2000-02,IN,PT-2111(PT),Instrument(PT),B,Grouting shall be done.,PL-16903
2000-02,IN,PT-2111(PT),Instrument(PT),B,Steel bolt shall be installed.,PL-16897
2000-02,IN,PT-2111(PT),Instrument(PT),C,Cleaning shall be done.,PL-16909
2000-02,IN,PT-2111(PT),Instrument(PT),B,Touch up support shall be done.(stand),PL-16873
2000-02,IN,PT-2111(PT),Instrument(PT),A,Earth shall be installed.,PL-16879
2000-02,IN,PT-2112(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26802
2000-02,IN,PT-2112(PT),Instrument(PT),C,PRESERVATION SHALL BE DONE.,PL-26806
2000-02,IN,PT-2114(PT),Instrument(PT),C,Cleaning shall be done.,PL-16910
2000-02,IN,PT-2114(PT),Instrument(PT),B,Steel bolt shall be installed.,PL-16898
2000-02,IN,PT-2114(PT),Instrument(PT),B,Grouting shall be done.,PL-16904
2000-02,IN,PT-2114(PT),Instrument(PT),A,Earth shall be installed.,PL-16880
2000-02,IN,PT-2114(PT),Instrument(PT),B,Touch up support shall be done.(stand),PL-16874
3000-04,IN,PT-2150(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27386
3000-04,IN,PT-2150(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27412
3000-04,IN,PT-2150(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27438
3000-04,IN,PT-2150(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27464
3000-04,IN,PT-2150(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27490
3000-04,IN,PT-2150(PT),Instrument(PT),C,PRESERVATION SHALL BE DONE.,PL-26807
3000-04,IN,PT-2150(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26803
2000-02,IN,PT-2156(PT),Instrument(PT),A,EARTH DEVICE SHALL BE INSTALLED.,PL-26808
2000-02,IN,PT-2156(PT),Instrument(PT),C,PRESERVATION SHALL BE DONE.,PL-26809
2000-04,IN,PT-2352(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25614
2000-04,IN,PT-2352(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25572
2000-04,IN,PT-2352(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25593
2000-04,IN,PT-2352(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25681
2000-04,IN,PT-2352(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25702
2000-04,IN,PT-2352(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25723
2000-04,IN,PT-2352(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25744
2000-04,IN,PT-2352(PT),Instrument(PT),B,Touch up support and stand shall be done.,PL-16914
2000-04,IN,PT-2352(PT),Instrument(PT),B,Steel bolt shall be installed.,PL-16934
2000-04,IN,PT-2352(PT),Instrument(PT),A,Earth shall be installed.,PL-16919
2000-04,IN,PT-2352(PT),Instrument(PT),C,Cleaning shall be done.,PL-16944
2000-04,IN,PT-2352(PT),Instrument(PT),B,Grouting shall be done.,PL-16939
2000-04,IN,PT-2361(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25745
2000-04,IN,PT-2361(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25724
2000-04,IN,PT-2361(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25703
2000-04,IN,PT-2361(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25682
2000-04,IN,PT-2361(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25594
2000-04,IN,PT-2361(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25573
2000-04,IN,PT-2361(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25615
2000-04,IN,PT-2361(PT),Instrument(PT),C,Preservation Should Be Done.,PL-23638
2000-04,IN,PT-2361(PT),Instrument(PT),A,EARTH SHOULD BE DONE,PL-23639
2000-04,IN,PT-2361(PT),Instrument(PT),A,S.S Bolt should be install.,PL-23641
2000-05,IN,PT-2416(PT),Instrument(PT),B,Grouting shall be done.,PL-16940
2000-05,IN,PT-2416(PT),Instrument(PT),C,Cleaning shall be done.,PL-16945
2000-05,IN,PT-2416(PT),Instrument(PT),A,Earth shall be installed.,PL-16920
2000-05,IN,PT-2416(PT),Instrument(PT),B,Steel bolt shall be installed.,PL-16935
2000-05,IN,PT-2416(PT),Instrument(PT),B,Touch up support and stand shall be done.,PL-16915
2000-05,IN,PT-2416(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26684
2000-05,IN,PT-2416(PT),Instrument(PT),A,CAP MANIFOLD SHALL BE INSTALLED.,PL-26685
2000-05,IN,PT-2453(PT),Instrument(PT),A,EARTH SHOULD BE DONE.,PL-15858
4000-06,IN,PT-2455(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25616
4000-06,IN,PT-2455(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25574
4000-06,IN,PT-2455(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25595
4000-06,IN,PT-2455(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25683
4000-06,IN,PT-2455(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25704
4000-06,IN,PT-2455(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25725
4000-06,IN,PT-2455(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25746
4000-06,IN,PT-2455(PT),Instrument(PT),B,Touch Up Support Should Be Done.,PL-21494
2000-05,IN,PT-2481(PT),Instrument(PT),C,Preservation Should Be Done.,PL-21788
2000-05,IN,PT-2481(PT),Instrument(PT),C,Touch Up Should Be Done.,PL-21803
2000-05,IN,PT-2481(PT),Instrument(PT),C,Touch up support  shall be done.,PL-24701
2000-05,IN,PT-2493(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26723
2000-05,IN,PT-2493(PT),Instrument(PT),A,CAP MANIFOLD SHALL BE INSTALLED.,PL-26724
2000-05,IN,PT-2493(PT),Instrument(PT),C,Touch Up Should Be Done.,PL-21975
2000-05,IN,PT-2493(PT),Instrument(PT),C,Preservation Should Be Done.,PL-21969
2000-06,IN,PT-25105A,Instrument(PT),A,Calibration Shall Be Done.,PL-28585
2000-06,IN,PT-25105A,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28586
2000-06,IN,PT-25105A,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28587
2000-06,IN,PT-25105A,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28588
2000-06,IN,PT-25105B,Instrument(PT),A,Calibration Shall Be Done.,PL-28589
2000-06,IN,PT-25105B,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28590
2000-06,IN,PT-25105B,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28591
2000-06,IN,PT-25105B,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28592
2000-06,IN,PT-25105C,Instrument(PT),A,Calibration Shall Be Done.,PL-28593
2000-06,IN,PT-25105C,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28594
2000-06,IN,PT-25105C,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28595
2000-06,IN,PT-25105C,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28596
1000-02,IN,PT-2536(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-24980
1000-02,IN,PT-2536(PT),Instrument(PT),B,CAP MANIFOLD SHALL BE CLOSED.,PL-24982
1000-02,IN,PT-2536(PT),Instrument(PT),C,touch up should be done.,PL-16067
1000-02,IN,PT-2536(PT),Instrument(PT),A,Earth should be done,PL-16056
1000-02,IN,PT-2540(PT),Instrument(PT),B,Touch up support shall be done.(stand),PL-16870
1000-02,IN,PT-2540(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-28351
1000-02,IN,PT-2540(PT),Instrument(PT),A,CAP MANIFOLD SHALL BE INSTALLED.,PL-28352
1000-02,IN,PT-2540(PT),Instrument(PT),C,Cleaning shall be done.,PL-16906
1000-02,IN,PT-2540(PT),Instrument(PT),B,Grouting shall be done.,PL-16900
1000-02,IN,PT-2540(PT),Instrument(PT),B,Steel bolt shall be installed.,PL-16894
1000-02,IN,PT-2540(PT),Instrument(PT),A,Earth shall be installed.,PL-16876
2000-06,IN,PT-2579(NA),CABLE,B,Arrangement For Cable Should Be Done.,PL-24704
2000-06,IN,PT-2579(NA),CABLE,B,Tag (S.S) Should Be Done. ,PL-24723
2000-06,IN,PT-2579(NA),CABLE,A,Termination Should Be Done.,PL-24742
2000-06,IN,PT-2579(PT),Instrument(PT),C,Preservation Should Be Done.,PL-23441
2000-06,IN,PT-2579(PT),Instrument(PT),A,EARTH SHALL BE DONE.,PL-23442
2000-06,IN,PT-2579(PT),Instrument(PT),A,S.S BOLT SHOULD BE REPLACE.,PL-23444
3000-03,IN,PT-2607(PT),Instrument(PT),C,Preservation Should Be Done.,PL-21970
3000-03,IN,PT-2607(PT),Instrument(PT),C,Touch Up Should Be Done.,PL-21976
3000-04,IN,PT-2608(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26698
3000-04,IN,PT-2608(PT),Instrument(PT),A,CAP MANIFOLD SHALL BE INSTALLED.,PL-26701
3000-04,IN,PT-2608(PT),Instrument(PT),C,touch up should be done.,PL-16076
3000-04,IN,PT-2608(PT),Instrument(PT),A,Earth should be done,PL-16065
3000-01,IN,PT-3007(PT),Instrument(PT),C,touch up should be done.,PL-16069
3000-01,IN,PT-3007(PT),Instrument(PT),A,Earth should be done,PL-16058
3000-01,IN,PT-3007(PT),Instrument(PT),C,Touch up support  shall be done.,PL-24702
3000-03,IN,PT-3166(PT),Instrument(PT),B,CAP MANIFOLD SHALL BE CLOSED.,PL-24983
3000-03,IN,PT-3166(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-24981
3000-03,IN,PT-3166(PT),Instrument(PT),C,touch up should be done.,PL-16074
3000-03,IN,PT-3166(PT),Instrument(PT),A,Earth should be done,PL-16063
3000-03,IN,PT-3194(PT),Instrument(PT),A,Earth should be done,PL-16064
3000-03,IN,PT-3194(PT),Instrument(PT),C,touch up should be done.,PL-16075
3000-03,IN,PT-3194(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26726
3000-03,IN,PT-3194(PT),Instrument(PT),A,CAP MANIFOLD SHALL BE INSTALLED.,PL-26727
5000-01,IN,PT-5004(NA),CABLE,B,Cable arrangement shall be done.,PL-17335
5000-01,IN,PT-5004(NA),CABLE,A,Earth jumper shall be install.,PL-17378
5000-01,IN,PT-5004(NA),CABLE,B,Tag no shall be install.,PL-17361
5000-01,IN,PT-5004(NA),CABLE,A,Termination shall be done.,PL-17348
5000-01,IN,PT-5004(PT),Instrument(PT),A,Earth should be done,PL-16443
5000-01,IN,PT-5047(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20728
5000-01,IN,PT-5047(NA),CABLE,B,Cable Arrangement shall be done.,PL-20706
5000-01,IN,PT-5047(NA),CABLE,A,Termination shall be done and connected.,PL-20717
5000-01,IN,PT-5047(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20695
5000-01,IN,PT-5047(PT),Instrument(PT),C,Touch up  shall be done.,PL-15565
5000-01,IN,PT-5049(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20696
5000-01,IN,PT-5049(NA),CABLE,A,Termination shall be done and connected.,PL-20718
5000-01,IN,PT-5049(NA),CABLE,B,Cable Arrangement shall be done.,PL-20707
5000-01,IN,PT-5049(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20729
5000-01,IN,PT-5049(PT),Instrument(PT),C,Touch up  shall be done.,PL-15566
5000-01,IN,PT-5051(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20730
5000-01,IN,PT-5051(NA),CABLE,B,Cable Arrangement shall be done.,PL-20708
5000-01,IN,PT-5051(NA),CABLE,A,Termination shall be done and connected.,PL-20719
5000-01,IN,PT-5051(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20697
5000-01,IN,PT-5051(PT),Instrument(PT),C,Touch up  shall be done.,PL-15567
5000-01,IN,PT-5069(PT),Instrument(PT),A,EARTH SHOULD BE DONE.,PL-15435
5000-01,IN,PT-5091(PT),Instrument(PT),A,EARTH SHOULD BE DONE.,PL-15864
5000-01,IN,PT-5093(PT),Instrument(PT),A,Earth should be done.,PL-16393
5000-01,IN,PT-5093(PT),Instrument(PT),C,Touch up should be done.,PL-16394
5000-01,IN,PT-5111(PT),Instrument(PT),A,Termination and GLAND shall be done.,PL-21452
5000-01,IN,PT-5111(PT),Instrument(PT),A,EARTH SHOULD BE DONE,PL-21454
5000-01,IN,PT-5139(NA),CABLE,A,Termination shall be done.,PL-17246
5000-01,IN,PT-5139(NA),CABLE,B,As-Built Drawing Shall Be Done.,PL-17240
5000-01,IN,PT-5139(NA),CABLE,B,Tag no shall be installed.,PL-17234
5000-02,IN,PT-5166(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17271
5000-02,IN,PT-5166(PT),Instrument(PT),B,CAP MANIFOLD SHALL BE CLOSED.,PL-24965
5000-02,IN,PT-5168(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.(JB),PL-26847
5000-02,IN,PT-5168(NA),CABLE,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-26819
5000-02,IN,PT-5168(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17272
5000-02,IN,PT-5168(PT),Instrument(PT),B,CAP MANIFOLD SHALL BE CLOSED.,PL-24962
5000-02,IN,PT-5170(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17273
5000-02,IN,PT-5170(PT),Instrument(PT),B,CAP MANIFOLD SHALL BE CLOSED.,PL-24963
5000-02,IN,PT-5172(NA),CABLE,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-26820
5000-02,IN,PT-5172(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.(JB),PL-26848
5000-02,IN,PT-5172(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17274
5000-02,IN,PT-5172(PT),Instrument(PT),B,CAP MANIFOLD SHALL BE CLOSED.,PL-24964
5000-02,IN,PT-5176(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17275
5000-02,IN,PT-5219(PT),Instrument(PT),A,Earth should be done.,PL-15977
5000-03,IN,PT-5252(NA),CABLE,A,Termination shall be done.,PL-17738
5000-03,IN,PT-5252(NA),CABLE,B,Cable arrangement shall be done.,PL-17704
5000-03,IN,PT-5252(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17721
5000-03,IN,PT-5252(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25665
5000-03,IN,PT-5252(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25645
5000-03,IN,PT-5252(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-24944
5000-03,IN,PT-5252(PT),Instrument(PT),B,CAP MANIFOLD SHALL BE CLOSED,PL-24949
5000-03,IN,PT-5252(PT),Instrument(PT),A,Full welding should be done.,PL-16197
5000-03,IN,PT-5254(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25646
5000-03,IN,PT-5254(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25666
5000-03,IN,PT-5254(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17722
5000-03,IN,PT-5254(NA),CABLE,B,Cable arrangement shall be done.,PL-17705
5000-03,IN,PT-5254(NA),CABLE,A,Termination shall be done.,PL-17739
5000-03,IN,PT-5254(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-24947
5000-03,IN,PT-5254(PT),Instrument(PT),B,CAP MANIFOLD SHALL BE CLOSED,PL-24952
5000-03,IN,PT-5254(PT),Instrument(PT),C,Touch up should be done,PL-16123
5000-03,IN,PT-5256(NA),CABLE,A,Termination shall be done.,PL-17740
5000-03,IN,PT-5256(NA),CABLE,B,Cable arrangement shall be done.,PL-17706
5000-03,IN,PT-5256(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17723
5000-03,IN,PT-5256(PT),Instrument(PT),B,CAP MANIFOLD SHALL BE CLOSED,PL-24950
5000-03,IN,PT-5256(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-24945
5000-03,IN,PT-5256(PT),Instrument(PT),C,Touch up should be done,PL-16124
5000-03,IN,PT-5258(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17724
5000-03,IN,PT-5258(NA),CABLE,B,Cable arrangement shall be done.,PL-17707
5000-03,IN,PT-5258(NA),CABLE,A,Termination shall be done.,PL-17741
5000-03,IN,PT-5258(PT),Instrument(PT),B,CAP MANIFOLD SHALL BE CLOSED,PL-24951
5000-03,IN,PT-5260(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25667
5000-03,IN,PT-5260(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25647
5000-03,IN,PT-5260(NA),CABLE,A,Termination shall be done.,PL-17742
5000-03,IN,PT-5260(NA),CABLE,B,Cable arrangement shall be done.,PL-17708
5000-03,IN,PT-5260(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17725
5000-03,IN,PT-5260(PT),Instrument(PT),B,CAP MANIFOLD SHALL BE CLOSED,PL-24953
5000-03,IN,PT-5335(PT),Instrument(PT),A,Earth should be done.,PL-15979
5000-04,IN,PT-5389(PT),Instrument(PT),A,Earth should be done.,PL-15981
5000-04,IN,PT-5398(PT),Instrument(PT),A,Earth should be done,PL-16446
5000-04,IN,PT-5410(PT),Instrument(PT),A,Earth should be done,PL-16447
5000-04,IN,PT-5410(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26720
5000-04,IN,PT-5410(PT),Instrument(PT),A,CAP MANIFOLD SHALL BE INSTALLED.,PL-26721
5000-04,IN,PT-5415(PT),Instrument(PT),A,Earth should be done,PL-16448
5000-04,IN,PT-5421(PT),Instrument(PT),A,Earth should be done.,PL-16495
5000-04,IN,PT-5421(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26687
5000-04,IN,PT-5421(PT),Instrument(PT),A,CAP MANIFOLD SHALL BE INSTALLED.,PL-26688
1000-03,IN,PT-6010(PT),Instrument(PT),A,Earth Should Be Done.,PL-21442
1000-03,IN,PT-6010(PT),Instrument(PT),C,Preservation Should Be Done.,PL-22367
4000-03,IN,PT-6025(PT),Instrument(PT),C,Preservation Should Be Done.,PL-22370
4000-03,IN,PT-6025(PT),Instrument(PT),A,Earth Should Be Done.,PL-21445
1000-03,IN,PT-6031(PT),Instrument(PT),A,Earth Should Be Done.,PL-21443
1000-03,IN,PT-6031(PT),Instrument(PT),C,Preservation Should Be Done.,PL-22368
1000-03,IN,PT-6054(PT),Instrument(PT),B,Touch Up Support Should Be Done.,PL-21492
1000-03,IN,PT-6088(PT),Instrument(PT),A,Earth Should Be Done.,PL-21444
1000-03,IN,PT-6088(PT),Instrument(PT),C,Preservation Should Be Done.,PL-22369
4000-02,IN,PT-7001(PT),Instrument(PT),C,PRESERVATION SHALL BE DONE.,PL-26754
4000-02,IN,PT-7001(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26756
4000-02,IN,PT-7002(PT),Instrument(PT),C,Touch up should be done.,PL-15966
4000-02,IN,PT-7002(PT),Instrument(PT),A,EARTH should be done.,PL-15958
4000-02,IN,PT-7003(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26690
4000-02,IN,PT-7003(PT),Instrument(PT),A,CAP MANIFOLD SHALL BE INSTALLED.,PL-26692
4000-02,IN,PT-7003(PT),Instrument(PT),C,Preservation Should Be Done.,PL-23628
4000-02,IN,PT-7003(PT),Instrument(PT),A,EARTH SHOULD BE DONE.,PL-23629
4000-02,IN,PT-7003(PT),Instrument(PT),B,Grout shall be done.,PL-23631
4000-02,IN,PT-7003(PT),Instrument(PT),A,S.S Bolt should be install.,PL-23632
4000-02,IN,PT-7004(PT),Instrument(PT),C,Preservation Should Be Done.,PL-23633
4000-02,IN,PT-7004(PT),Instrument(PT),A,EARTH SHOULD BE DONE,PL-23634
4000-02,IN,PT-7004(PT),Instrument(PT),B,Grout shall be done.,PL-23636
4000-02,IN,PT-7004(PT),Instrument(PT),A,S.S Bolt should be install.,PL-23637
4000-02,IN,PT-7004(PT),Instrument(PT),A,CAP MANIFOLD SHALL BE INSTALLED.,PL-26693
4000-02,IN,PT-7004(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26691
4000-04,IN,PT-70106A,Instrument(PT),A,Calibration Shall Be Done.,PL-29857
4000-04,IN,PT-70106A,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-29858
4000-04,IN,PT-70106A,Instrument(PT),C,Cleaning SHALL BE DONE,PL-29859
4000-04,IN,PT-70106B,Instrument(PT),A,Calibration Shall Be Done.,PL-29957
4000-04,IN,PT-70106B,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-29958
4000-04,IN,PT-70106B,Instrument(PT),C,Cleaning SHALL BE DONE,PL-29959
4000-04,IN,PT-70121A,Instrument(PT),A,Calibration Shall Be Done.,PL-29860
4000-04,IN,PT-70121A,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-29861
4000-04,IN,PT-70121A,Instrument(PT),C,Cleaning SHALL BE DONE,PL-29862
4000-04,IN,PT-70121A,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-29863
4000-04,IN,PT-70121B,Instrument(PT),A,Calibration Shall Be Done.,PL-29960
4000-04,IN,PT-70121B,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-29961
4000-04,IN,PT-70121B,Instrument(PT),C,Cleaning SHALL BE DONE,PL-29962
4000-04,IN,PT-70122A,Instrument(PT),A,Calibration Shall Be Done.,PL-29864
4000-04,IN,PT-70122A,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-29865
4000-04,IN,PT-70122A,Instrument(PT),C,Cleaning SHALL BE DONE,PL-29866
4000-04,IN,PT-70122A,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-29867
4000-04,IN,PT-70122B,Instrument(PT),A,Calibration Shall Be Done.,PL-29963
4000-04,IN,PT-70122B,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-29964
4000-04,IN,PT-70122B,Instrument(PT),C,Cleaning SHALL BE DONE,PL-29965
4000-02,IN,PT-7025(PT),Instrument(PT),A,EARTH should be done.,PL-15959
4000-02,IN,PT-7025(PT),Instrument(PT),c,Touch up should be done.,PL-15967
4000-02,IN,PT-7028(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-24970
4000-02,IN,PT-7028(PT),Instrument(PT),B,CAP MANIFOLD SHALL BE CLOSED.,PL-24974
4000-02,IN,PT-7028(PT),Instrument(PT),B,Touch Up Support Should Be Done.,PL-21493
4000-03,IN,PT-7031(PT),Instrument(PT),B,U Bolt(H.D.G) shall be Changed by u bolt (S.S),PL-21396
4000-03,IN,PT-7031(PT),Instrument(PT),A,Earth shall be complete.,PL-21342
4000-03,IN,PT-7031(PT),Instrument(PT),C,Preservation shall be done.,PL-22361
4000-02,IN,PT-7051(PT),Instrument(PT),A,CAP MANIFOLD SHALL BE INSTALLED.,PL-26710
4000-02,IN,PT-7051(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26708
4000-02,IN,PT-7051(PT),Instrument(PT),A,EARTH DEVICE SHALL BE INSTALLED.,PL-26759
4000-02,IN,PT-7051(PT),Instrument(PT),C,PRESERVATION SHALL BE DONE.,PL-26766
4000-02,IN,PT-7055(PT),Instrument(PT),C,PRESERVATION SHALL BE DONE.,PL-26767
4000-02,IN,PT-7055(PT),Instrument(PT),A,EARTH DEVICE SHALL BE INSTALLED.,PL-26760
4000-02,IN,PT-7055(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26709
4000-02,IN,PT-7055(PT),Instrument(PT),A,CAP MANIFOLD SHALL BE INSTALLED.,PL-26711
4000-04,IN,PT-7094(PT),Instrument(PT),C,Touch up should be done.,PL-16311
4000-04,IN,PT-7094(PT),Instrument(PT),A,Earth should be done.,PL-16307
4000-04,IN,PT-7141(PT),Instrument(PT),B,CAP MANIFOLD SHALL BE CLOSED.,PL-24975
4000-04,IN,PT-7141(PT),Instrument(PT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-24971
7000-01,IN,PT-7151(PT),Instrument(PT),A,Earth should be done.,PL-16297
7000-01,IN,PT-7151(PT),Instrument(PT),C,Touch up should be done.,PL-16285
4000-08,IN,PT-8007(PT),Instrument(PT),C,preservation shall be done.,PL-23767
4000-08,IN,PT-8007(PT),Instrument(PT),C,Grout shall be done.,PL-23769
4000-08,IN,PT-8007(PT),Instrument(PT),A,earth devic shall be install,PL-23770
4000-08,IN,PT-80106A,Instrument(PT),A,Calibration Shall Be Done.,PL-28939
4000-08,IN,PT-80106A,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28940
4000-08,IN,PT-80106A,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28941
4000-08,IN,PT-80106A,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28942
4000-08,IN,PT-80106A,Instrument(PT),B,HANGING TAG SHALL BE DONE.,PL-28943
4000-08,IN,PT-80106B,Instrument(PT),A,Calibration Shall Be Done.,PL-28844
4000-08,IN,PT-80106B,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28845
4000-08,IN,PT-80106B,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28846
4000-08,IN,PT-80121A,Instrument(PT),A,Calibration Shall Be Done.,PL-28944
4000-08,IN,PT-80121A,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28945
4000-08,IN,PT-80121A,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28946
4000-08,IN,PT-80121A,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28947
4000-08,IN,PT-80121A,Instrument(PT),B,HANGING TAG SHALL BE DONE.,PL-28948
4000-08,IN,PT-80121B,Instrument(PT),A,Calibration Shall Be Done.,PL-28847
4000-08,IN,PT-80121B,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28848
4000-08,IN,PT-80121B,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28849
4000-08,IN,PT-80121B,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28850
4000-08,IN,PT-80122A,Instrument(PT),A,Calibration Shall Be Done.,PL-28949
4000-08,IN,PT-80122A,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28950
4000-08,IN,PT-80122A,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28951
4000-08,IN,PT-80122A,Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28952
4000-08,IN,PT-80122A,Instrument(PT),B,HANGING TAG SHALL BE DONE.,PL-28953
4000-08,IN,PT-80122B,Instrument(PT),A,Calibration Shall Be Done.,PL-28851
4000-08,IN,PT-80122B,Instrument(PT),C,PRESERVATION SHALL BE DONE,PL-28852
4000-08,IN,PT-80122B,Instrument(PT),C,Cleaning SHALL BE DONE,PL-28853
2000-02,IN,PV-20153,Instrument(PV),A,Calibration Shall Be Done.,PL-29229
2000-02,IN,PV-20153,Instrument(PV),C,PRESERVATION SHALL BE DONE,PL-29230
2000-02,IN,PV-20153,Instrument(PV),C,Cleaning SHALL BE DONE,PL-29231
2000-02,IN,PV-20153,Instrument(PV),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-29232
NO SUBS.,IN,PV-30123,PKG,A,Calibration Shall Be Done.,PL-29569
NO SUBS.,IN,PV-30123,PKG,C,PRESERVATION SHALL BE DONE,PL-29570
NO SUBS.,IN,PV-30123,PKG,C,Cleaning SHALL BE DONE,PL-29571
1000-01,MES,R-1001,Reactor(R),C,PRESERVATION NOT DONE,PL-02636
1000-01,MES,R-1001,Reactor(R),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02649
1000-01,MES,R-1001,Reactor(R),C,THE PLUMPNESS OF EQUIPMENT IS OUT OF RANGE,PL-02665
1000-01,MES,R-1001,Reactor(R),C,Some points need touch up,PL-02657
1000-01,MES,R-1001,Reactor(R),A,INTERNAL NOT INSTALLED,PL-02563
1000-01,MES,R-1001,Reactor(R),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02618
1000-01,MES,R-1001,Reactor(R),A,INTERNAL Cleaning NOT DONE,PL-02598
1000-01,MES,R-1001,Reactor(R),A,EXTERNAL ACCESSORY NOT INSTALLED,PL-02540
1000-01,MES,R-1002-1,Reactor(R),A,EXTERNAL ACCESSORY NOT INSTALLED,PL-02541
1000-01,MES,R-1002-1,Reactor(R),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02599
1000-01,MES,R-1002-1,Reactor(R),C,PRESERVATION NOT DONE,PL-02619
1000-01,MES,R-1002-1,Reactor(R),A,INTERNAL NOT INSTALLED,PL-02564
1000-01,MES,R-1002-1,Reactor(R),C,FOUNDATION HAND OVER SHALL BE ATTACHED,PL-02658
1000-01,MES,R-1002-1,Reactor(R),A,INTERNAL Cleaning NOT DONE,PL-02666
1000-01,MES,R-1002-1,Reactor(R),C,Some points need touch up,PL-02650
1000-01,MES,R-1002-1,Reactor(R),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02637
1000-01,MES,R-1002-2,Reactor(R),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02638
1000-01,MES,R-1002-2,Reactor(R),C,Some points need touch up,PL-02651
1000-01,MES,R-1002-2,Reactor(R),A,INTERNAL Cleaning NOT DONE,PL-02667
1000-01,MES,R-1002-2,Reactor(R),C,FOUNDATION HAND OVER SHALL BE ATTACHED,PL-02659
1000-01,MES,R-1002-2,Reactor(R),A,INTERNAL NOT INSTALLED,PL-02565
1000-01,MES,R-1002-2,Reactor(R),C,PRESERVATION NOT DONE,PL-02620
1000-01,MES,R-1002-2,Reactor(R),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02600
1000-01,MES,R-1002-2,Reactor(R),A,EXTERNAL ACCESSORY NOT INSTALLED,PL-02542
BLD-01,CV,Roof(BLD-01),08-Roof,B,تکميل بند کشي موزاييک پشت بام (دوغاب ريزي),PL-23491
BLD-01,CV,Roof(BLD-01),08-Roof,B,اجراي ماسه آسفالت درز هاي اجرايي پشت بام,PL-23492
BLD-01,CV,Roof(BLD-01),08-Roof,A,نصب آب چک روي سقف,PL-23511
BLD-01,CV,Roof(BLD-01),08-Roof,A,تميز کاري داخل  اتاق باطري روم ,PL-23512
BLD-01,CV,Roof(BLD-01),08-Roof,A,تميزکاري روي بام ساختمان SUB و ديزل روم,PL-24588
BLD-06,CV,Roof(BLD-06),08-Roof,C,اجراي دوغاب ريزي موزاييک سقف,PL-24142
BLD-06,CV,Roof(BLD-06),08-Roof,C,اجراي ماستيک درزهاي اجرايي موزاييک سقف,PL-24143
BLD-06,CV,Roof(BLD-06),08-Roof,C,تميزکاري روي سقف از مصالح و ضايعات ,PL-24144
BLD-07,CV,Roof(BLD-07),08-Roof,A,تميز کاري و دوغاب ريزي موزاييک پشت بام,PL-24224
BLD-07,CV,Roof(BLD-07),08-Roof,A,اجراي ماستيک درز هاي اجرايي پشت بام,PL-24225
LS-14,EL,S01(LS-14)-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21818
LS-14,EL,S02(LS-14)-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21819
LS-14,EL,S03(LS-14)-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21820
LS-14,EL,S04(LS-14)-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21821
LS-14,EL,S05(LS-14)-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21822
LS-14,EL,S06(LS-14)-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21823
FGS-09,EL,SDR-0101,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22303
FGS-09,EL,SDR-0101,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23046
FGS-09,EL,SDR-0101,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23282
FGS-09,EL,SDR-0102,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23283
FGS-09,EL,SDR-0102,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23047
FGS-09,EL,SDR-0102,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22304
FGS-09,EL,SDR-0103,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22305
FGS-09,EL,SDR-0103,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23048
FGS-09,EL,SDR-0103,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23284
FGS-09,EL,SDR-0104,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23285
FGS-09,EL,SDR-0104,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23049
FGS-09,EL,SDR-0104,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22306
FGS-09,EL,SDR-0105,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22307
FGS-09,EL,SDR-0105,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23050
FGS-09,EL,SDR-0105,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23286
FGS-09,EL,SDR-0106,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23287
FGS-09,EL,SDR-0106,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23051
FGS-09,EL,SDR-0106,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22308
FGS-09,EL,SDR-0107,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22309
FGS-09,EL,SDR-0107,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23052
FGS-09,EL,SDR-0107,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23288
FGS-09,EL,SDR-0111,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23289
FGS-09,EL,SDR-0111,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23053
FGS-09,EL,SDR-0111,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22310
FGS-09,EL,SDR-0113,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22311
FGS-09,EL,SDR-0113,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23054
FGS-09,EL,SDR-0113,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23290
FGS-09,EL,SDR-0114,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23291
FGS-09,EL,SDR-0114,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23055
FGS-09,EL,SDR-0114,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22312
FGS-09,EL,SDR-0115,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22313
FGS-09,EL,SDR-0115,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23056
FGS-09,EL,SDR-0115,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23292
FGS-09,EL,SDR-0116,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23293
FGS-09,EL,SDR-0116,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23057
FGS-09,EL,SDR-0116,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22314
FGS-09,EL,SDR-0117,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22315
FGS-09,EL,SDR-0117,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23058
FGS-09,EL,SDR-0117,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23294
FGS-09,EL,SDR-0118,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23295
FGS-09,EL,SDR-0118,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23059
FGS-09,EL,SDR-0118,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22316
FGS-09,EL,SDR-0119,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22317
FGS-09,EL,SDR-0119,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23060
FGS-09,EL,SDR-0119,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23296
FGS-09,EL,SDR-0120,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23297
FGS-09,EL,SDR-0120,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23061
FGS-09,EL,SDR-0120,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22318
FGS-09,EL,SDR-0121,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22319
FGS-09,EL,SDR-0121,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23062
FGS-09,EL,SDR-0121,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23298
FGS-09,EL,SDR-0122,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23299
FGS-09,EL,SDR-0122,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23063
FGS-09,EL,SDR-0122,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22320
FGS-09,EL,SDR-0123,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22321
FGS-09,EL,SDR-0123,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23064
FGS-09,EL,SDR-0123,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23300
FGS-09,EL,SDR-0124,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23301
FGS-09,EL,SDR-0124,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23065
FGS-09,EL,SDR-0124,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22322
FGS-09,EL,SDR-0125,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22323
FGS-09,EL,SDR-0125,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23066
FGS-09,EL,SDR-0125,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23302
FGS-09,EL,SDR-0126,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23303
FGS-09,EL,SDR-0126,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23067
FGS-09,EL,SDR-0126,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22324
FGS-09,EL,SDR-0127,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22325
FGS-09,EL,SDR-0127,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23068
FGS-09,EL,SDR-0127,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23304
FGS-09,EL,SDR-0128,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23305
FGS-09,EL,SDR-0128,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23069
FGS-09,EL,SDR-0128,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22326
FGS-09,EL,SDR-0132,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22327
FGS-09,EL,SDR-0132,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23070
FGS-09,EL,SDR-0132,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23306
FGS-09,EL,SDR-0134,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23307
FGS-09,EL,SDR-0134,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23071
FGS-09,EL,SDR-0134,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22328
FGS-09,EL,SDR-0135,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22329
FGS-09,EL,SDR-0135,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23072
FGS-09,EL,SDR-0135,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23308
FGS-09,EL,SDR-0136,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23309
FGS-09,EL,SDR-0136,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23073
FGS-09,EL,SDR-0136,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22330
FGS-09,EL,SDR-0137,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22331
FGS-09,EL,SDR-0137,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23074
FGS-09,EL,SDR-0137,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23310
FGS-09,EL,SDR-0138,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23311
FGS-09,EL,SDR-0138,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23075
FGS-09,EL,SDR-0138,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22332
FGS-09,EL,SDR-0139,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22333
FGS-09,EL,SDR-0139,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23076
FGS-09,EL,SDR-0139,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23312
FGS-09,EL,SDR-0140,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23313
FGS-09,EL,SDR-0140,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23077
FGS-09,EL,SDR-0140,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22334
FGS-09,EL,SDR-0141,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22335
FGS-09,EL,SDR-0141,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23078
FGS-09,EL,SDR-0141,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23314
FGS-09,EL,SDR-0142,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23315
FGS-09,EL,SDR-0142,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23079
FGS-09,EL,SDR-0142,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22336
FGS-09,EL,SDR-0143,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22337
FGS-09,EL,SDR-0143,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23080
FGS-09,EL,SDR-0143,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23316
FGS-08,EL,SDR-0301,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22162
FGS-08,EL,SDR-0301,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22226
FGS-08,EL,SDR-0301,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22109
FGS-08,EL,SDR-0301,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22045
FGS-08,EL,SDR-0302,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22046
FGS-08,EL,SDR-0302,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22110
FGS-08,EL,SDR-0302,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22227
FGS-08,EL,SDR-0302,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22163
FGS-08,EL,SDR-0303,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22164
FGS-08,EL,SDR-0303,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22228
FGS-08,EL,SDR-0303,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22111
FGS-08,EL,SDR-0303,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22047
FGS-08,EL,SDR-0304,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22048
FGS-08,EL,SDR-0304,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22112
FGS-08,EL,SDR-0304,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22229
FGS-08,EL,SDR-0304,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22165
FGS-08,EL,SDR-0305,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22166
FGS-08,EL,SDR-0305,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22230
FGS-08,EL,SDR-0305,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22113
FGS-08,EL,SDR-0305,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22049
FGS-08,EL,SDR-0306,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22050
FGS-08,EL,SDR-0306,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22114
FGS-08,EL,SDR-0306,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22231
FGS-08,EL,SDR-0306,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22167
FGS-08,EL,SDR-0307,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22168
FGS-08,EL,SDR-0307,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22232
FGS-08,EL,SDR-0307,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22115
FGS-08,EL,SDR-0307,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22051
FGS-08,EL,SDR-0308,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22052
FGS-08,EL,SDR-0308,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22116
FGS-08,EL,SDR-0308,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22233
FGS-08,EL,SDR-0308,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22169
FGS-08,EL,SDR-0309,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22170
FGS-08,EL,SDR-0309,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22234
FGS-08,EL,SDR-0309,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22117
FGS-08,EL,SDR-0309,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22053
FGS-08,EL,SDR-0310,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22054
FGS-08,EL,SDR-0310,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22118
FGS-08,EL,SDR-0310,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22235
FGS-08,EL,SDR-0310,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22171
FGS-08,EL,SDR-0311,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22172
FGS-08,EL,SDR-0311,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22236
FGS-08,EL,SDR-0311,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22119
FGS-08,EL,SDR-0311,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22055
FGS-08,EL,SDR-0312,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22056
FGS-08,EL,SDR-0312,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22120
FGS-08,EL,SDR-0312,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22237
FGS-08,EL,SDR-0312,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22173
FGS-08,EL,SDR-0313,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22174
FGS-08,EL,SDR-0313,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22238
FGS-08,EL,SDR-0313,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22121
FGS-08,EL,SDR-0313,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22057
FGS-08,EL,SDR-0314,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22058
FGS-08,EL,SDR-0314,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22122
FGS-08,EL,SDR-0314,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22239
FGS-08,EL,SDR-0314,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22175
FGS-08,EL,SDR-0315,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22176
FGS-08,EL,SDR-0315,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22240
FGS-08,EL,SDR-0315,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22123
FGS-08,EL,SDR-0315,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22059
FGS-08,EL,SDR-0316,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22060
FGS-08,EL,SDR-0316,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22124
FGS-08,EL,SDR-0316,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22241
FGS-08,EL,SDR-0316,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22177
FGS-08,EL,SDR-0317,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22178
FGS-08,EL,SDR-0317,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22242
FGS-08,EL,SDR-0317,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22125
FGS-08,EL,SDR-0317,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22061
FGS-08,EL,SDR-0318,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22062
FGS-08,EL,SDR-0318,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22126
FGS-08,EL,SDR-0318,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22243
FGS-08,EL,SDR-0318,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22179
FGS-08,EL,SDR-0326,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22180
FGS-08,EL,SDR-0326,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22244
FGS-08,EL,SDR-0326,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22127
FGS-08,EL,SDR-0326,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22063
FGS-08,EL,SDR-0327,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22064
FGS-08,EL,SDR-0327,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22128
FGS-08,EL,SDR-0327,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22245
FGS-08,EL,SDR-0327,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22181
FGS-08,EL,SDR-0328,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22182
FGS-08,EL,SDR-0328,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22246
FGS-08,EL,SDR-0328,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22129
FGS-08,EL,SDR-0328,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22065
FGS-08,EL,SDR-0329,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22066
FGS-08,EL,SDR-0329,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22130
FGS-08,EL,SDR-0329,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22247
FGS-08,EL,SDR-0329,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22183
FGS-08,EL,SDR-0330,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22184
FGS-08,EL,SDR-0330,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22248
FGS-08,EL,SDR-0330,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22131
FGS-08,EL,SDR-0330,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22067
FGS-08,EL,SDR-0331,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22068
FGS-08,EL,SDR-0331,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22132
FGS-08,EL,SDR-0331,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22249
FGS-08,EL,SDR-0331,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22185
FGS-08,EL,SDR-0332,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22186
FGS-08,EL,SDR-0332,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22250
FGS-08,EL,SDR-0332,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22133
FGS-08,EL,SDR-0332,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22069
FGS-08,EL,SDR-0333,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22070
FGS-08,EL,SDR-0333,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22134
FGS-08,EL,SDR-0333,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22251
FGS-08,EL,SDR-0333,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22187
FGS-08,EL,SDR-0334,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22188
FGS-08,EL,SDR-0334,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22252
FGS-08,EL,SDR-0334,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22135
FGS-08,EL,SDR-0334,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22071
FGS-08,EL,SDR-0335,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22072
FGS-08,EL,SDR-0335,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22136
FGS-08,EL,SDR-0335,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22253
FGS-08,EL,SDR-0335,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22189
FGS-08,EL,SDR-0336,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22190
FGS-08,EL,SDR-0336,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22254
FGS-08,EL,SDR-0336,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22137
FGS-08,EL,SDR-0336,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22073
FGS-08,EL,SDR-0337,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22074
FGS-08,EL,SDR-0337,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22138
FGS-08,EL,SDR-0337,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22255
FGS-08,EL,SDR-0337,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22191
