SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
FGS-08,EL,SDR-0338,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22192
FGS-08,EL,SDR-0338,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22256
FGS-08,EL,SDR-0338,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22139
FGS-08,EL,SDR-0338,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22075
FGS-08,EL,SDR-0339,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22076
FGS-08,EL,SDR-0339,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22140
FGS-08,EL,SDR-0339,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22257
FGS-08,EL,SDR-0339,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22193
FGS-08,EL,SDR-0340,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22194
FGS-08,EL,SDR-0340,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22258
FGS-08,EL,SDR-0340,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22141
FGS-08,EL,SDR-0340,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22077
FGS-08,EL,SDR-0341,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22078
FGS-08,EL,SDR-0341,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22142
FGS-08,EL,SDR-0341,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22259
FGS-08,EL,SDR-0341,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22195
FGS-08,EL,SDR-0342,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22196
FGS-08,EL,SDR-0342,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22260
FGS-08,EL,SDR-0342,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22143
FGS-08,EL,SDR-0342,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22079
FGS-08,EL,SDR-0343,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22080
FGS-08,EL,SDR-0343,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22144
FGS-08,EL,SDR-0343,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22261
FGS-08,EL,SDR-0343,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22197
FGS-08,EL,SDR-0344,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22198
FGS-08,EL,SDR-0344,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22262
FGS-08,EL,SDR-0344,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22145
FGS-08,EL,SDR-0344,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22081
FGS-08,EL,SDR-0345,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22082
FGS-08,EL,SDR-0345,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22146
FGS-08,EL,SDR-0345,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22263
FGS-08,EL,SDR-0345,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22199
FGS-08,EL,SDR-0346,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22200
FGS-08,EL,SDR-0346,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22264
FGS-08,EL,SDR-0346,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22147
FGS-08,EL,SDR-0346,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22083
FGS-08,EL,SDR-0347,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22084
FGS-08,EL,SDR-0347,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22148
FGS-08,EL,SDR-0347,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22265
FGS-08,EL,SDR-0347,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22201
FGS-08,EL,SDR-0348,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22202
FGS-08,EL,SDR-0348,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22266
FGS-08,EL,SDR-0348,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22149
FGS-08,EL,SDR-0348,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22085
FGS-08,EL,SDR-0349,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22086
FGS-08,EL,SDR-0349,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22150
FGS-08,EL,SDR-0349,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22267
FGS-08,EL,SDR-0349,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22203
FGS-08,EL,SDR-0350,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22204
FGS-08,EL,SDR-0350,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22268
FGS-08,EL,SDR-0350,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22151
FGS-08,EL,SDR-0350,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22087
FGS-08,EL,SDR-0351,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22088
FGS-08,EL,SDR-0351,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22152
FGS-08,EL,SDR-0351,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22269
FGS-08,EL,SDR-0351,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22205
FGS-08,EL,SDR-0352,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22206
FGS-08,EL,SDR-0352,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22270
FGS-08,EL,SDR-0352,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22153
FGS-08,EL,SDR-0352,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22089
FGS-08,EL,SDR-0353,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22090
FGS-08,EL,SDR-0353,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22154
FGS-08,EL,SDR-0353,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22271
FGS-08,EL,SDR-0353,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22207
FGS-08,EL,SDR-0354,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22208
FGS-08,EL,SDR-0354,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22272
FGS-08,EL,SDR-0354,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22155
FGS-08,EL,SDR-0354,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22091
FGS-08,EL,SDR-0355,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22092
FGS-08,EL,SDR-0355,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22156
FGS-08,EL,SDR-0355,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22273
FGS-08,EL,SDR-0355,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22209
FGS-08,EL,SDR-0356,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22210
FGS-08,EL,SDR-0356,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22274
FGS-08,EL,SDR-0356,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22157
FGS-08,EL,SDR-0356,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22093
FGS-08,EL,SDR-0357,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22094
FGS-08,EL,SDR-0357,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22158
FGS-08,EL,SDR-0357,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22275
FGS-08,EL,SDR-0357,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22211
FGS-08,EL,SDR-0358,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22212
FGS-08,EL,SDR-0358,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22276
FGS-08,EL,SDR-0358,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22159
FGS-08,EL,SDR-0358,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22095
FGS-08,EL,SDR-0359,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22096
FGS-08,EL,SDR-0359,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22160
FGS-08,EL,SDR-0359,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22277
FGS-08,EL,SDR-0359,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22213
FGS-08,EL,SDR-0360,FGS Device,A,CAPS FOR ALL SDR SHOULD BE DONE.,PL-22214
FGS-08,EL,SDR-0360,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22278
FGS-08,EL,SDR-0360,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22161
FGS-08,EL,SDR-0360,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22097
2000-02,IN,SE-20101A,Instrument(SE),A,Calibration Shall Be Done.,PL-29030
2000-02,IN,SE-20101A,Instrument(SE),C,PRESERVATION SHALL BE DONE,PL-29031
2000-02,IN,SE-20101A,Instrument(SE),C,Cleaning SHALL BE DONE,PL-29032
2000-02,IN,SE-20101A,Instrument(SE),A,DEVICE IS DAMAGE.,PL-29033
2000-02,IN,SE-20101B,Instrument(SE),A,Calibration Shall Be Done.,PL-29034
2000-02,IN,SE-20101B,Instrument(SE),C,PRESERVATION SHALL BE DONE,PL-29035
2000-02,IN,SE-20101B,Instrument(SE),C,Cleaning SHALL BE DONE,PL-29036
2000-02,IN,SE-20101B,Instrument(SE),A,DEVICE IS DAMAGE.,PL-29037
2000-02,IN,SE-20102A,Instrument(SE),A,Calibration Shall Be Done.,PL-29038
2000-02,IN,SE-20102A,Instrument(SE),C,PRESERVATION SHALL BE DONE,PL-29039
2000-02,IN,SE-20102A,Instrument(SE),C,Cleaning SHALL BE DONE,PL-29040
2000-02,IN,SE-20102A,Instrument(SE),A,DEVICE IS DAMAGE.,PL-29041
2000-02,IN,SE-20102B,Instrument(SE),A,Calibration Shall Be Done.,PL-29042
2000-02,IN,SE-20102B,Instrument(SE),C,PRESERVATION SHALL BE DONE,PL-29043
2000-02,IN,SE-20102B,Instrument(SE),C,Cleaning SHALL BE DONE,PL-29044
2000-02,IN,SE-20102B,Instrument(SE),A,DEVICE IS DAMAGE.,PL-29045
2000-02,IN,SE-20102C,Instrument(SE),A,Calibration Shall Be Done.,PL-29046
2000-02,IN,SE-20102C,Instrument(SE),C,PRESERVATION SHALL BE DONE,PL-29047
2000-02,IN,SE-20102C,Instrument(SE),C,Cleaning SHALL BE DONE,PL-29048
2000-02,IN,SE-20102C,Instrument(SE),A,DEVICE IS DAMAGE.,PL-29049
2000-02,IN,SE-20103,Instrument(SE),A,Calibration Shall Be Done.,PL-29050
2000-02,IN,SE-20103,Instrument(SE),C,PRESERVATION SHALL BE DONE,PL-29051
2000-02,IN,SE-20103,Instrument(SE),C,Cleaning SHALL BE DONE,PL-29052
2000-02,IN,SE-20103,Instrument(SE),A,DEVICE IS DAMAGE.,PL-29053
2000-02,IN,SE-20151A,Instrument(SE),A,Calibration Shall Be Done.,PL-29233
2000-02,IN,SE-20151A,Instrument(SE),C,PRESERVATION SHALL BE DONE,PL-29234
2000-02,IN,SE-20151A,Instrument(SE),C,Cleaning SHALL BE DONE,PL-29235
2000-02,IN,SE-20151A,Instrument(SE),A,DEVICE IS DAMAGE.,PL-29236
2000-02,IN,SE-20151B,Instrument(SE),A,Calibration Shall Be Done.,PL-29237
2000-02,IN,SE-20151B,Instrument(SE),C,PRESERVATION SHALL BE DONE,PL-29238
2000-02,IN,SE-20151B,Instrument(SE),C,Cleaning SHALL BE DONE,PL-29239
2000-02,IN,SE-20152A,Instrument(SE),A,Calibration Shall Be Done.,PL-29240
2000-02,IN,SE-20152A,Instrument(SE),C,PRESERVATION SHALL BE DONE,PL-29241
2000-02,IN,SE-20152A,Instrument(SE),C,Cleaning SHALL BE DONE,PL-29242
2000-02,IN,SE-20152B,Instrument(SE),A,Calibration Shall Be Done.,PL-29243
2000-02,IN,SE-20152B,Instrument(SE),C,PRESERVATION SHALL BE DONE,PL-29244
2000-02,IN,SE-20152B,Instrument(SE),C,Cleaning SHALL BE DONE,PL-29245
2000-02,IN,SE-20152C,Instrument(SE),A,Calibration Shall Be Done.,PL-29246
2000-02,IN,SE-20152C,Instrument(SE),C,PRESERVATION SHALL BE DONE,PL-29247
2000-02,IN,SE-20152C,Instrument(SE),C,Cleaning SHALL BE DONE,PL-29248
2000-02,IN,SE-20153,Instrument(SE),A,Calibration Shall Be Done.,PL-29249
2000-02,IN,SE-20153,Instrument(SE),C,PRESERVATION SHALL BE DONE,PL-29250
2000-02,IN,SE-20153,Instrument(SE),C,Cleaning SHALL BE DONE,PL-29251
LS-06,EL,SL2,Lighting Fixture,A,Termination shall be done.,PL-11283
LS-06,EL,SL2,Lighting Fixture,B,Touch up support shall be done.,PL-11285
2000-01,MES,SL-2001,Silencer(SL),C,Some points need touch up,PL-24630
2000-01,MES,SL-2001,Silencer(SL),C,GENRAL CLEANING,PL-24631
2000-01,MES,SL-2001,Silencer(SL),C,PRESERVATION NOT DONE,PL-24632
2000-01,MES,SL-2001,Silencer(SL),C,Some points need touch up,PL-24633
2000-01,MES,SL-2001,Silencer(SL),C,PUNCH LIST CLEAR,PL-24636
2000-01,MES,SL-2002,Silencer(SL),C,Some points need touch up,PL-24884
2000-01,MES,SL-2002,Silencer(SL),C,GENRAL CLEANING,PL-24885
2000-01,MES,SL-2002,Silencer(SL),C,PRESERVATION NOT DONE,PL-24886
2000-01,MES,SL-2002,Silencer(SL),C,Some points need touch up,PL-24887
2000-01,MES,SL-2002,Silencer(SL),C,PUNCH LIST CLEAR,PL-24888
2000-04,MES,SL-2003,Silencer(SL),C,Some points need touch up,PL-24879
2000-04,MES,SL-2003,Silencer(SL),C,GENRAL CLEANING,PL-24880
2000-04,MES,SL-2003,Silencer(SL),C,PRESERVATION NOT DONE,PL-24881
2000-04,MES,SL-2003,Silencer(SL),C,Some points need touch up,PL-24882
2000-04,MES,SL-2003,Silencer(SL),C,PUNCH LIST CLEAR,PL-24883
2000-04,MES,SL-2004,Silencer(SL),C,Some points need touch up,PL-24637
2000-04,MES,SL-2004,Silencer(SL),C,GENRAL CLEANING,PL-24638
2000-04,MES,SL-2004,Silencer(SL),C,PRESERVATION NOT DONE,PL-24639
2000-04,MES,SL-2004,Silencer(SL),C,Some points need touch up,PL-24640
2000-04,MES,SL-2004,Silencer(SL),C,PUNCH LIST CLEAR,PL-24641
LS-06,EL,SL2-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11289
LS-06,EL,SL3,Lighting Fixture,A,Termination shall be done.,PL-11286
LS-06,EL,SL3,Lighting Fixture,B,Touch up support shall be done.,PL-11288
LS-06,EL,SL3-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11290
4000-02,MES,SL-7001,Silencer(SL),C,Some points need touch up,PL-25810
4000-02,MES,SL-7001,Silencer(SL),C,GENRAL CLEANING,PL-25811
4000-02,MES,SL-7001,Silencer(SL),C,PRESERVATION NOT DONE,PL-25812
4000-02,MES,SL-7001,Silencer(SL),C,Some points need touch up,PL-25813
4000-02,MES,SL-7001,Silencer(SL),C,PUNCH LIST CLEAR,PL-25814
4000-03,MES,SL-7002,Silencer(SL),C,Some points need touch up,PL-25805
4000-03,MES,SL-7002,Silencer(SL),C,GENRAL CLEANING,PL-25806
4000-03,MES,SL-7002,Silencer(SL),C,PRESERVATION NOT DONE,PL-25807
4000-03,MES,SL-7002,Silencer(SL),C,Some points need touch up,PL-25808
4000-03,MES,SL-7002,Silencer(SL),C,PUNCH LIST CLEAR,PL-25809
4000-02,MES,SL-7003,Silencer(SL),C,Some points need touch up,PL-25800
4000-02,MES,SL-7003,Silencer(SL),C,GENRAL CLEANING,PL-25801
4000-02,MES,SL-7003,Silencer(SL),C,PRESERVATION NOT DONE,PL-25802
4000-02,MES,SL-7003,Silencer(SL),C,Some points need touch up,PL-25803
4000-02,MES,SL-7003,Silencer(SL),C,PUNCH LIST CLEAR,PL-25804
LS-06,EL,SL8,Lighting Fixture,A,CAP NEED TO INSTALL FOR JB,PL-08482
LS-06,EL,SL8,Lighting Fixture,A,Termination shall be done.,PL-08480
LS-06,EL,SL8,Lighting Fixture,B,Touch up support shall be done.,PL-08478
LS-06,EL,SL8-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11552
LS-06,EL,SL9,Lighting Fixture,B,Touch up support shall be done.,PL-08479
LS-06,EL,SL9,Lighting Fixture,A,Termination shall be done.,PL-08481
LS-06,EL,SL9,Lighting Fixture,A,CAP NEED TO INSTALL FOR JB,PL-08483
LS-06,EL,SL9-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11553
120-15,EL,SS-CBT-01,UPS & Battery,B,Bracket Is Not Complete.,PL-24253
120-15,EL,SS-CBT-01,UPS & Battery,B,Tag (Dc Charger & Ups) Shall Be Install.,PL-24241
120-15,EL,SS-CBT-01,UPS & Battery,C,Cleaning Shall Be Done.,PL-24243
120-15,EL,SS-CBT-01,UPS & Battery,B,Tempereture Is High.,PL-24247
120-15,EL,SS-CBT-01,UPS & Battery,B,Heat Shrink Is Not Heated.,PL-24249
120-15,EL,SS-CBT-01,UPS & Battery,B,Bolt & Nuts Is Not Complete.,PL-24251
120-10,EL,SS-CIS-01,UPS & Battery,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-24766
120-10,EL,SS-CIS-01,UPS & Battery,C,CLEANING SHALL BE DONE.,PL-24768
LS-03,EL,SS-ELP-01-5-L2-09,Lighting Fixture,A,LIGHTING BATTERI SHALL BE INSTALL AND TERMINATION.PUNCH IS GENERAL FOR LS-03,PL-25408
LS-03,EL,SS-ELP-01-5-L2-09,Lighting Fixture,A,PANEL IS NOT INSTALLED.(SHORTAGE)PUNCH IS GENERAL FOR LS-03,PL-25409
LS-03,EL,SS-ELP-01-5-L2-09,Lighting Fixture,A,PATH TRAY AND CABLE IS NOT COMPLETE.PUNCH IS GENERAL FOR LS-03,PL-25410
LS-03,EL,SS-ELP-01-5-L2-09,Lighting Fixture,A,FINAL TEST SHALL BE DONE.PUNCH IS FOR ALL TAGS OF LS-03,PL-25411
LS-03,EL,SS-ELP-01-5-L2-09,Lighting Fixture,A,چراغ باتري بکاپ ميبايست جايگزين چراغ هاي معمولي گردد.(مطابق نقشه) PUNCH IS GENERAL FOR LS-03,PL-25412
LS-03,EL,SS-ELP-01-5-L2-09,Lighting Fixture,A, عدم نصب تابلو هاي روشنايي اصلي PUNCH IS GENERAL FOR LS-03,PL-25413
LS-03,EL,SS-ELP-01-5-L2-09,Lighting Fixture,C,تراز کردن کليه چراغ ها PUNCH IS GENERAL FOR LS-03,PL-25414
LS-03,EL,SS-ELP-01-5-L2-09,Lighting Fixture,C,سيل کردن اطراف OPENING هاي مربوط به روشنايي,PL-25415
FGS-08,EL,SS-FACP-01,PANEL(EL),C,Cleaning Shall Be Done.,PL-24902
FGS-08,EL,SS-FACP-01,PANEL(EL),B,Touch Up Support Shall Be Done.,PL-24898
FGS-08,EL,SS-FACP-01,PANEL(EL),A,Earth Panel Shall Be  Installed.,PL-24900
FGS-08,EL,SS-FACP-01,PANEL(EL),B,Tag Panel Shall Be Installed.,PL-24896
FGS-08,EL,SS-FECP-01,PANEL(EL),B,Tag Panel Shall Be Installed.,PL-24897
FGS-08,EL,SS-FECP-01,PANEL(EL),A,Earth Panel Shall Be  Installed.,PL-24901
FGS-08,EL,SS-FECP-01,PANEL(EL),B,Touch Up Support Shall Be Done.,PL-24899
FGS-08,EL,SS-FECP-01,PANEL(EL),C,Cleaning Shall Be Done.,PL-24903
120-12,EL,SS-PDCS-01,PANEL(EL),A,EARTH SHAL BE INSTALL.,PL-05635
120-15,EL,SS-UBT-01,UPS & Battery,B,Bolt & Nuts Is Not Complete.,PL-24252
120-15,EL,SS-UBT-01,UPS & Battery,B,Heat Shrink Is Not Heated.,PL-24250
120-15,EL,SS-UBT-01,UPS & Battery,B,Tempereture Is High.,PL-24248
120-15,EL,SS-UBT-01,UPS & Battery,C,Cleaning Shall Be Done.,PL-24244
120-15,EL,SS-UBT-01,UPS & Battery,B,Tag (Dc Charger & Ups) Shall Be Install.,PL-24242
120-15,EL,SS-UBT-01,UPS & Battery,B,Bracket Is Not Complete.,PL-24254
120-11,EL,SS-UIS-01,UPS & Battery,C,CLEANING SHALL BE DONE.,PL-24769
120-11,EL,SS-UIS-01,UPS & Battery,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-24767
120-11,EL,SS-UPS-01,UPS & Battery,A,All Item ITP (AF-111 REV-01)shall be done,PL-05687
120-11,EL,SS-UPS-01,UPS & Battery,A,Batteries and racks installed| checked for proper and Mechanical Installation|Including Connections.,PL-05688
120-11,EL,SS-UPS-01,UPS & Battery,A,Batteries filled with electrolyte to Proper level and charged in Accordance with Manufactures Recommendations.,PL-05689
120-11,EL,SS-UPS-01,UPS & Battery,A,Battery Charger Checked for Proper Installation|Wiring Compelete & Properly Connected.,PL-05690
120-11,EL,SS-UPS-01,UPS & Battery,A,Charger and Inverter Operates in Accordance with Maufacture's Recommendations.,PL-05691
120-11,EL,SS-UPS-01,UPS & Battery,A,Current Output| Voltage and Operation of Control Components Checked.(Circuit Check),PL-05692
120-11,EL,SS-UPS-01,UPS & Battery,A,Accessory Tools and Meters such as Hydrometer| Thermometer| Special  tools and Spare Electrolyte Accounted.,PL-05693
120-11,EL,SS-UPS-01,UPS & Battery,A,Batteries | Racks and Chargers Cleaned.Termials and Interconnectors Covered with Protective base.,PL-05694
120-11,EL,SS-UPS-01,UPS & Battery,A,Check Ventilation System in the Battery Room.,PL-05695
120-11,EL,SS-UPS-01,UPS & Battery,A,Refer to SAT Procedure| Provided by Vendor.,PL-05696
120-11,EL,SS-UPS-01,UPS & Battery,A,Check earthing / Bonding of Equipment,PL-05697
120-01,EL,SWB2A-01,MV Switchgear,A,CHECK CONTROL VOLTAGE.,PL-11246
120-01,EL,SWB2A-01,MV Switchgear,A,Heater of cell 37 is break|shall be repaired.,PL-11000
120-01,EL,SWB2B-01,MV Switchgear,A,CHECK CONTROL VOLTAGE.,PL-11270
120-02,EL,SWB3A-01,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING,PL-11060
120-02,EL,SWB3A-01,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.,PL-11062
120-02,EL,SWB3A-01,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT,PL-11069
120-02,EL,SWB3A-01,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.,PL-11070
120-03,EL,SWB3A-02,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING,PL-11190
120-03,EL,SWB3A-02,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.,PL-11192
120-03,EL,SWB3A-02,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT,PL-11199
120-03,EL,SWB3A-02,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.,PL-11200
120-04,EL,SWB3A-03,LV Switchgear,A,CT(MAE-5006-02) not installed.(missing),PL-11144
120-04,EL,SWB3A-03,LV Switchgear,A,Micro switch is broken need repaired.(5005 A-13),PL-11145
120-04,EL,SWB3A-03,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING,PL-11146
120-04,EL,SWB3A-03,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.,PL-11148
120-04,EL,SWB3A-03,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.,PL-11151
120-04,EL,SWB3A-03,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.,PL-11153
120-04,EL,SWB3A-03,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT,PL-11155
120-04,EL,SWB3A-03,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.,PL-11156
120-05,EL,SWB3A-04,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING,PL-11102
120-05,EL,SWB3A-04,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.,PL-11104
120-05,EL,SWB3A-04,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.,PL-11107
120-05,EL,SWB3A-04,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.,PL-11109
120-05,EL,SWB3A-04,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT,PL-11111
120-05,EL,SWB3A-04,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.,PL-11112
120-06,EL,SWB3A-05,LV Switchgear,A,Contractor is missing .(k1-ss-swb36-05),PL-11016
120-06,EL,SWB3A-05,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING,PL-11017
120-06,EL,SWB3A-05,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.,PL-11019
120-06,EL,SWB3A-05,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG),PL-11021
120-06,EL,SWB3A-05,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.,PL-11022
120-06,EL,SWB3A-05,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.,PL-11024
120-06,EL,SWB3A-05,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT,PL-11026
120-06,EL,SWB3A-05,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.,PL-11027
120-02,EL,SWB3B-01,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING,PL-11081
120-02,EL,SWB3B-01,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.,PL-11083
120-02,EL,SWB3B-01,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT,PL-11090
120-02,EL,SWB3B-01,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.,PL-11091
120-03,EL,SWB3B-02,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING,PL-11213
120-03,EL,SWB3B-02,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.,PL-11215
120-03,EL,SWB3B-02,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT,PL-11222
120-03,EL,SWB3B-02,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.,PL-11223
120-04,EL,SWB3B-03,LV Switchgear,A,CT(MAE-5006-02) not installed.(missing),PL-11167
120-04,EL,SWB3B-03,LV Switchgear,A,Micro switch is broken need repaired.(5005 A-13),PL-11168
120-04,EL,SWB3B-03,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING,PL-11169
120-04,EL,SWB3B-03,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.,PL-11171
120-04,EL,SWB3B-03,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG),PL-11173
120-04,EL,SWB3B-03,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.,PL-11174
120-04,EL,SWB3B-03,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.,PL-11176
120-04,EL,SWB3B-03,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT,PL-11178
120-04,EL,SWB3B-03,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.,PL-11179
120-05,EL,SWB3B-04,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.,PL-11125
120-05,EL,SWB3B-04,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.,PL-11128
120-05,EL,SWB3B-04,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.,PL-11130
120-05,EL,SWB3B-04,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT,PL-11132
120-05,EL,SWB3B-04,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.,PL-11133
120-06,EL,SWB3B-05,LV Switchgear,A,Contractor is missing .(k1-ss-swb36-05),PL-11038
120-06,EL,SWB3B-05,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING,PL-11039
120-06,EL,SWB3B-05,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.,PL-11041
120-06,EL,SWB3B-05,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.,PL-11044
120-06,EL,SWB3B-05,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.,PL-11046
120-06,EL,SWB3B-05,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT,PL-11048
120-06,EL,SWB3B-05,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.,PL-11049
5000-01,MES,T-5001,Tower(T),A,EXTERNAL ACCESSORY NOT INSTALLED,PL-02543
5000-01,MES,T-5001,Tower(T),A,INTERNAL Cleaning NOT DONE,PL-02601
5000-01,MES,T-5001,Tower(T),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02621
5000-01,MES,T-5001,Tower(T),A,INTERNAL NOT INSTALLED,PL-02566
5000-01,MES,T-5001,Tower(T),C,Some points need touch up,PL-02660
5000-01,MES,T-5001,Tower(T),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02652
5000-01,MES,T-5001,Tower(T),C,PRESERVATION NOT DONE,PL-02639
5000-02,MES,T-5002,Tower(T),C,PRESERVATION NOT DONE,PL-02640
5000-02,MES,T-5002,Tower(T),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02653
5000-02,MES,T-5002,Tower(T),C,Some points need touch up,PL-02661
5000-02,MES,T-5002,Tower(T),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02622
5000-02,MES,T-5002,Tower(T),C,Bolting lubricant is not done,PL-15694
5000-02,MES,T-5002,Tower(T),C,PUNCH LIST CLEAR,PL-15695
5000-03,MES,T-5003,Tower(T),C,PUNCH LIST CLEAR,PL-15696
5000-03,MES,T-5003,Tower(T),C,Bolting lubricant is not done,PL-15697
5000-03,MES,T-5003,Tower(T),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02623
5000-03,MES,T-5003,Tower(T),C,Some points need touch up,PL-02662
5000-03,MES,T-5003,Tower(T),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02654
5000-03,MES,T-5003,Tower(T),C,PRESERVATION NOT DONE,PL-02641
5000-01,MES,T-5004,Tower(T),A,INSTALL EXTERNAL ACCESSORY SHALL BE DONE,PL-12259
5000-01,MES,T-5004,Tower(T),C,REMOVE SCAFFOLD,PL-12238
5000-01,MES,T-5004,Tower(T),C,GENERAL Cleaning,PL-12216
5000-01,MES,T-5004,Tower(T),C,Some points need touch up,PL-12245
1000-03,MES,T-6001-1,Tower(T),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02642
1000-03,MES,T-6001-1,Tower(T),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02624
1000-03,MES,T-6001-1,Tower(T),C,Some points need touch up,PL-02604
1000-03,MES,T-6001-1,Tower(T),C,PRESERVATION NOT DONE,PL-02546
1000-03,MES,T-6001-1,Tower(T),C,PRESERVATION NOT DONE,PL-24049
1000-03,MES,T-6001-1,Tower(T),C,Check the genral cleaning after all activity done,PL-24050
1000-03,MES,T-6001-1,Tower(T),C,Some points need touch up,PL-24051
1000-03,MES,T-6001-1,Tower(T),C,Bolting lubricant is not done,PL-24052
1000-03,MES,T-6001-1,Tower(T),C,Punch list clear,PL-24053
1000-03,MES,T-6001-2,Tower(T),C,PRESERVATION NOT DONE,PL-24054
1000-03,MES,T-6001-2,Tower(T),C,Check the genral cleaning after all activity done,PL-24055
1000-03,MES,T-6001-2,Tower(T),C,Some points need touch up,PL-24056
1000-03,MES,T-6001-2,Tower(T),C,Bolting lubricant is not done,PL-24057
1000-03,MES,T-6001-2,Tower(T),C,Punch list clear,PL-24058
1000-03,MES,T-6001-2,Tower(T),C,PRESERVATION NOT DONE,PL-02547
1000-03,MES,T-6001-2,Tower(T),C,Some points need touch up,PL-02605
2000-02,IN,TCV-20101,Instrument(TCV),A,Calibration Shall Be Done.,PL-29054
2000-02,IN,TCV-20101,Instrument(TCV),C,PRESERVATION SHALL BE DONE,PL-29055
2000-02,IN,TCV-20101,Instrument(TCV),C,Cleaning SHALL BE DONE,PL-29056
3000-04,IN,TCV-20201,Instrument(TCV),A,Calibration Shall Be Done.,PL-28597
3000-04,IN,TCV-20201,Instrument(TCV),C,PRESERVATION SHALL BE DONE,PL-28598
3000-04,IN,TCV-20201,Instrument(TCV),C,Cleaning SHALL BE DONE,PL-28599
3000-01,IN,TCV-30133,Instrument(TCV),A,Calibration Shall Be Done.,PL-29572
3000-01,IN,TCV-30133,Instrument(TCV),C,PRESERVATION SHALL BE DONE,PL-29573
3000-01,IN,TCV-30133,Instrument(TCV),C,Cleaning SHALL BE DONE,PL-29574
1000-01,IN,TE-1001(TE),Instrument(TE),C,PRESERVATION SHALL BE DONE.,PL-28324
1000-01,IN,TE-1041(TE),Instrument(TE),C,PRESERVATION SHALL BE DONE.,PL-28325
1000-01,IN,TE-1042(TE),Instrument(TE),C,PRESERVATION SHALL BE DONE.,PL-28326
1000-01,IN,TE-1045(TE),Instrument(TE),C,PRESERVATION SHALL BE DONE.,PL-28327
2000-03,IN,TE-2003(TE),Instrument(TE),C,PRESERVATION SHALL BE DONE.,PL-26775
2000-02,IN,TE-20102,Instrument(TE),A,Calibration Shall Be Done.,PL-29057
2000-02,IN,TE-20102,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29058
2000-02,IN,TE-20102,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29059
2000-02,IN,TE-20104,Instrument(TE),A,Calibration Shall Be Done.,PL-29060
2000-02,IN,TE-20104,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29061
2000-02,IN,TE-20104,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29062
2000-02,IN,TE-20105,Instrument(TE),A,Calibration Shall Be Done.,PL-29063
2000-02,IN,TE-20105,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29064
2000-02,IN,TE-20105,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29065
2000-02,IN,TE-20106,Instrument(TE),A,Calibration Shall Be Done.,PL-29066
2000-02,IN,TE-20106,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29067
2000-02,IN,TE-20106,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29068
2000-02,IN,TE-20107,Instrument(TE),A,Calibration Shall Be Done.,PL-29069
2000-02,IN,TE-20107,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29070
2000-02,IN,TE-20107,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29071
2000-02,IN,TE-20108,Instrument(TE),A,Calibration Shall Be Done.,PL-29072
2000-02,IN,TE-20108,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29073
2000-02,IN,TE-20108,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29074
2000-02,IN,TE-20109,Instrument(TE),A,Calibration Shall Be Done.,PL-29075
2000-02,IN,TE-20109,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29076
2000-02,IN,TE-20109,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29077
2000-02,IN,TE-20110,Instrument(TE),A,Calibration Shall Be Done.,PL-29078
2000-02,IN,TE-20110,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29079
2000-02,IN,TE-20110,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29080
2000-02,IN,TE-20111,Instrument(TE),A,Calibration Shall Be Done.,PL-29081
2000-02,IN,TE-20111,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29082
2000-02,IN,TE-20111,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29083
2000-02,IN,TE-20112,Instrument(TE),A,Calibration Shall Be Done.,PL-29084
2000-02,IN,TE-20112,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29085
2000-02,IN,TE-20112,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29086
2000-02,IN,TE-20113,Instrument(TE),A,Calibration Shall Be Done.,PL-29087
2000-02,IN,TE-20113,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29088
2000-02,IN,TE-20113,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29089
2000-02,IN,TE-20114,Instrument(TE),A,Calibration Shall Be Done.,PL-29090
2000-02,IN,TE-20114,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29091
2000-02,IN,TE-20114,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29092
2000-02,IN,TE-20115,Instrument(TE),A,Calibration Shall Be Done.,PL-29093
2000-02,IN,TE-20115,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29094
2000-02,IN,TE-20115,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29095
2000-02,IN,TE-20132,Instrument(TE),A,Calibration Shall Be Done.,PL-29096
2000-02,IN,TE-20132,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29097
2000-02,IN,TE-20132,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29098
2000-02,IN,TE-20140,Instrument(TE),A,Calibration Shall Be Done.,PL-29099
2000-02,IN,TE-20140,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29100
2000-02,IN,TE-20140,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29101
2000-02,IN,TE-20151,Instrument(TE),A,Calibration Shall Be Done.,PL-29252
2000-02,IN,TE-20151,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29253
2000-02,IN,TE-20151,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29254
2000-02,IN,TE-20152,Instrument(TE),A,Calibration Shall Be Done.,PL-29255
2000-02,IN,TE-20152,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29256
2000-02,IN,TE-20152,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29257
2000-02,IN,TE-20154,Instrument(TE),A,Calibration Shall Be Done.,PL-29258
2000-02,IN,TE-20154,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29259
2000-02,IN,TE-20154,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29260
2000-02,IN,TE-20155,Instrument(TE),A,Calibration Shall Be Done.,PL-29261
2000-02,IN,TE-20155,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29262
2000-02,IN,TE-20155,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29263
2000-02,IN,TE-20156,Instrument(TE),A,Calibration Shall Be Done.,PL-29264
2000-02,IN,TE-20156,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29265
2000-02,IN,TE-20156,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29266
2000-02,IN,TE-20157,Instrument(TE),A,Calibration Shall Be Done.,PL-29267
2000-02,IN,TE-20157,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29268
2000-02,IN,TE-20157,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29269
2000-02,IN,TE-20158,Instrument(TE),A,Calibration Shall Be Done.,PL-29270
2000-02,IN,TE-20158,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29271
2000-02,IN,TE-20158,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29272
2000-02,IN,TE-20159,Instrument(TE),A,Calibration Shall Be Done.,PL-29273
2000-02,IN,TE-20159,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29274
2000-02,IN,TE-20159,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29275
2000-02,IN,TE-20160,Instrument(TE),A,Calibration Shall Be Done.,PL-29276
2000-02,IN,TE-20160,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29277
2000-02,IN,TE-20160,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29278
2000-02,IN,TE-20161,Instrument(TE),A,Calibration Shall Be Done.,PL-29279
2000-02,IN,TE-20161,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29280
2000-02,IN,TE-20161,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29281
2000-02,IN,TE-20162,Instrument(TE),A,Calibration Shall Be Done.,PL-29282
2000-02,IN,TE-20162,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29283
2000-02,IN,TE-20162,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29284
2000-02,IN,TE-20163,Instrument(TE),A,Calibration Shall Be Done.,PL-29285
2000-02,IN,TE-20163,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29286
2000-02,IN,TE-20163,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29287
2000-02,IN,TE-20164,Instrument(TE),A,Calibration Shall Be Done.,PL-29288
2000-02,IN,TE-20164,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29289
2000-02,IN,TE-20164,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29290
2000-02,IN,TE-20165,Instrument(TE),A,Calibration Shall Be Done.,PL-29291
2000-02,IN,TE-20165,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29292
2000-02,IN,TE-20165,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29293
2000-02,IN,TE-20190,Instrument(TE),A,Calibration Shall Be Done.,PL-29294
2000-02,IN,TE-20190,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29295
2000-02,IN,TE-20190,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29296
2000-03,IN,TE-2039(TE),Instrument(TE),C,PRESERVATION SHALL BE DONE.,PL-26776
2000-04,IN,TE-2352(TE),Instrument(TE),C,PRESERVATION SHALL BE DONE.,PL-26777
2000-04,IN,TE-2354(TE),Instrument(TE),C,PRESERVATION SHALL BE DONE.,PL-26785
2000-04,IN,TE-2359(TE),Instrument(TE),C,PRESERVATION SHALL BE DONE.,PL-26786
2000-04,IN,TE-2360A(TE),Instrument(TE),C,PRESERVATION SHALL BE DONE.,PL-26787
2000-04,IN,TE-2360B(TE),Instrument(TE),C,PRESERVATION SHALL BE DONE.,PL-26788
2000-04,IN,TE-2360C(TE),Instrument(TE),C,PRESERVATION SHALL BE DONE.,PL-26789
2000-04,IN,TE-2371(TE),Instrument(TE),C,PRESERVATION SHALL BE DONE.,PL-26790
2000-04,IN,TE-2402(TE),Instrument(TE),C,PRESERVATION SHALL BE DONE.,PL-26791
2000-04,IN,TE-2418(TE),Instrument(TE),C,PRESERVATION SHALL BE DONE.,PL-26778
2000-05,IN,TE-2421(TE),Instrument(TE),C,Preservation should be done.,PL-22371
2000-05,IN,TE-2444(TE),Instrument(TE),C,Preservation Should Be Done.,PL-22353
2000-05,IN,TE-2476(TE),Instrument(TE),C,PRESERVATION SHOULD BE DONE.,PL-23544
2000-06,IN,TE-25101,Instrument(TE),A,Calibration Shall Be Done.,PL-28600
2000-06,IN,TE-25101,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-28601
2000-06,IN,TE-25101,Instrument(TE),C,Cleaning SHALL BE DONE,PL-28602
2000-06,IN,TE-25101,Instrument(TE),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28603
2000-06,IN,TE-25102,Instrument(TE),A,Calibration Shall Be Done.,PL-28604
2000-06,IN,TE-25102,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-28605
2000-06,IN,TE-25102,Instrument(TE),C,Cleaning SHALL BE DONE,PL-28606
2000-06,IN,TE-25102,Instrument(TE),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28607
2000-06,IN,TE-25103,Instrument(TE),A,Calibration Shall Be Done.,PL-28608
2000-06,IN,TE-25103,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-28609
2000-06,IN,TE-25103,Instrument(TE),C,Cleaning SHALL BE DONE,PL-28610
2000-06,IN,TE-25103,Instrument(TE),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28611
1000-02,IN,TE-2536(TE),Instrument(TE),C,PRESERVATION SHOULD BE DONE.,PL-23355
1000-02,IN,TE-2553(TE),Instrument(TE),C,PRESERVATION SHALL BE DONE.,PL-26796
3000-01,IN,TE-30101A,Instrument(TE),A,Calibration Shall Be Done.,PL-29575
3000-01,IN,TE-30101A,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29576
3000-01,IN,TE-30101A,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29577
3000-01,IN,TE-30101B,Instrument(TE),A,Calibration Shall Be Done.,PL-29578
3000-01,IN,TE-30101B,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29579
3000-01,IN,TE-30101B,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29580
3000-01,IN,TE-30102A,Instrument(TE),A,Calibration Shall Be Done.,PL-29581
3000-01,IN,TE-30102A,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29582
3000-01,IN,TE-30102A,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29583
3000-01,IN,TE-30102B,Instrument(TE),A,Calibration Shall Be Done.,PL-29584
3000-01,IN,TE-30102B,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29585
3000-01,IN,TE-30102B,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29586
3000-01,IN,TE-30103A,Pkg,A,Calibration Shall Be Done.,PL-29587
3000-01,IN,TE-30103A,Pkg,C,PRESERVATION SHALL BE DONE,PL-29588
3000-01,IN,TE-30103A,Pkg,C,Cleaning SHALL BE DONE,PL-29589
3000-01,IN,TE-30103B,Instrument(TE),A,Calibration Shall Be Done.,PL-29590
3000-01,IN,TE-30103B,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29591
3000-01,IN,TE-30103B,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29592
3000-01,IN,TE-30104A,Instrument(TE),A,Calibration Shall Be Done.,PL-29593
3000-01,IN,TE-30104A,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29594
3000-01,IN,TE-30104A,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29595
3000-01,IN,TE-30104B,Instrument(TE),A,Calibration Shall Be Done.,PL-29596
3000-01,IN,TE-30104B,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29597
3000-01,IN,TE-30104B,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29598
3000-01,IN,TE-30105A,Instrument(TE),A,Calibration Shall Be Done.,PL-29599
3000-01,IN,TE-30105A,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29600
3000-01,IN,TE-30105A,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29601
3000-01,IN,TE-30105B,Instrument(TE),A,Calibration Shall Be Done.,PL-29602
3000-01,IN,TE-30105B,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29603
3000-01,IN,TE-30105B,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29604
3000-01,IN,TE-30106A,Instrument(TE),A,Calibration Shall Be Done.,PL-29605
3000-01,IN,TE-30106A,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29606
3000-01,IN,TE-30106A,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29607
3000-01,IN,TE-30106B,Instrument(TE),A,Calibration Shall Be Done.,PL-29608
3000-01,IN,TE-30106B,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29609
3000-01,IN,TE-30106B,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29610
3000-01,IN,TE-30107A,Instrument(TE),A,Calibration Shall Be Done.,PL-29611
3000-01,IN,TE-30107A,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29612
3000-01,IN,TE-30107A,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29613
3000-01,IN,TE-30107B,Instrument(TE),A,Calibration Shall Be Done.,PL-29614
3000-01,IN,TE-30107B,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29615
3000-01,IN,TE-30107B,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29616
3000-01,IN,TE-30108A,Instrument(TE),A,Calibration Shall Be Done.,PL-29617
3000-01,IN,TE-30108A,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29618
3000-01,IN,TE-30108A,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29619
3000-01,IN,TE-30108B,Instrument(TE),A,Calibration Shall Be Done.,PL-29620
3000-01,IN,TE-30108B,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29621
3000-01,IN,TE-30108B,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29622
3000-01,IN,TE-30109A,Instrument(TE),A,Calibration Shall Be Done.,PL-29623
3000-01,IN,TE-30109A,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29624
3000-01,IN,TE-30109A,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29625
3000-01,IN,TE-30109B,Instrument(TE),A,Calibration Shall Be Done.,PL-29626
3000-01,IN,TE-30109B,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29627
3000-01,IN,TE-30109B,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29628
3000-01,IN,TE-30110A,Instrument(TE),A,Calibration Shall Be Done.,PL-29629
3000-01,IN,TE-30110A,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29630
3000-01,IN,TE-30110A,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29631
3000-01,IN,TE-30110B,Instrument(TE),A,Calibration Shall Be Done.,PL-29632
3000-01,IN,TE-30110B,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29633
3000-01,IN,TE-30110B,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29634
3000-01,IN,TE-30111A,Instrument(TE),A,Calibration Shall Be Done.,PL-29635
3000-01,IN,TE-30111A,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29636
3000-01,IN,TE-30111A,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29637
3000-01,IN,TE-30111B,Instrument(TE),A,Calibration Shall Be Done.,PL-29638
3000-01,IN,TE-30111B,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29639
3000-01,IN,TE-30111B,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29640
3000-01,IN,TE-30112A,Instrument(TE),A,Calibration Shall Be Done.,PL-29641
3000-01,IN,TE-30112A,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29642
3000-01,IN,TE-30112A,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29643
3000-01,IN,TE-30112B,Instrument(TE),A,Calibration Shall Be Done.,PL-29644
3000-01,IN,TE-30112B,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29645
3000-01,IN,TE-30112B,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29646
3000-01,IN,TE-30113A,Instrument(TE),A,Calibration Shall Be Done.,PL-29647
3000-01,IN,TE-30113A,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29648
3000-01,IN,TE-30113A,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29649
3000-01,IN,TE-30113B,Instrument(TE),A,Calibration Shall Be Done.,PL-29650
3000-01,IN,TE-30113B,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29651
3000-01,IN,TE-30113B,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29652
3000-01,IN,TE-30114A,Instrument(TE),A,Calibration Shall Be Done.,PL-29653
3000-01,IN,TE-30114A,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29654
3000-01,IN,TE-30114A,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29655
3000-01,IN,TE-30114B,Instrument(TE),A,Calibration Shall Be Done.,PL-29656
3000-01,IN,TE-30114B,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29657
3000-01,IN,TE-30114B,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29658
3000-01,IN,TE-30115A,Instrument(TE),A,Calibration Shall Be Done.,PL-29659
3000-01,IN,TE-30115A,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29660
3000-01,IN,TE-30115A,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29661
3000-01,IN,TE-30115B,Instrument(TE),A,Calibration Shall Be Done.,PL-29662
3000-01,IN,TE-30115B,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29663
3000-01,IN,TE-30115B,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29664
3000-01,IN,TE-30116A,Instrument(TE),A,Calibration Shall Be Done.,PL-29665
3000-01,IN,TE-30116A,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29666
3000-01,IN,TE-30116A,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29667
3000-01,IN,TE-30116B,Instrument(TE),A,Calibration Shall Be Done.,PL-29668
3000-01,IN,TE-30116B,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29669
3000-01,IN,TE-30116B,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29670
3000-01,IN,TE-30135A,Instrument(TE),A,Calibration Shall Be Done.,PL-29671
3000-01,IN,TE-30135A,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29672
3000-01,IN,TE-30135A,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29673
3000-01,IN,TE-30135B,Instrument(TE),A,Calibration Shall Be Done.,PL-29674
3000-01,IN,TE-30135B,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29675
3000-01,IN,TE-30135B,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29676
3000-01,IN,TE-30140A,Instrument(TE),A,Calibration Shall Be Done.,PL-29677
3000-01,IN,TE-30140A,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29678
3000-01,IN,TE-30140A,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29679
3000-01,IN,TE-30140B,Instrument(TE),A,Calibration Shall Be Done.,PL-29680
3000-01,IN,TE-30140B,Instrument(TE),C,PRESERVATION SHALL BE DONE,PL-29681
3000-01,IN,TE-30140B,Instrument(TE),C,Cleaning SHALL BE DONE,PL-29682
3000-01,IN,TE-3044(TE),Instrument(TE),C,PRESERVATION SHOULD BE DONE.,PL-23546
3000-02,IN,TE-3045(TE),Instrument(TE),C,PRESERVATION SHOULD BE DONE.,PL-22969
3000-02,IN,TE-3084(TE),Instrument(TE),C,PRESERVATION SHOULD BE DONE.,PL-22970
3000-03,IN,TE-3119(TE),Instrument(TE),C,PRESERVATION SHOULD BE DONE.,PL-22973
3000-03,IN,TE-3121(TE),Instrument(TE),C,PRESERVATION SHOULD BE DONE.,PL-22974
3000-03,IN,TE-3142(TE),Instrument(TE),C,Preservation Should Be Done.,PL-21963
3000-03,IN,TE-3144(TE),Instrument(TE),C,PRESERVATION SHOULD BE DONE.,PL-23548
3000-03,IN,TE-3145(TE),Instrument(TE),C,Preservation Should Be Done.,PL-21964
3000-03,IN,TE-3147(TE),Instrument(TE),C,PRESERVATION SHOULD BE DONE.,PL-23549
3000-03,IN,TE-3148(TE),Instrument(TE),C,Preservation Should Be Done.,PL-21965
3000-03,IN,TE-3150(TE),Instrument(TE),C,PRESERVATION SHOULD BE DONE.,PL-23550
3000-03,IN,TE-3194(TE),Instrument(TE),C,PRESERVATION SHOULD BE DONE.,PL-23356
3000-03,IN,TE-3198(TE),Instrument(TE),C,PRESERVATION SHOULD BE DONE.,PL-23357
5000-01,IN,TE-5045(TE),Instrument(TE),C,Preservation should be done.,PL-22375
5000-02,IN,TE-5167(NA),CABLE,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-26821
5000-02,IN,TE-5171(NA),CABLE,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-26822
5000-02,IN,TE-5173(NA),CABLE,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-26823
5000-02,IN,TE-5174(NA),CABLE,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-26824
5000-02,IN,TE-5175(NA),CABLE,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-26825
5000-02,IN,TE-5177(NA),CABLE,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-26826
5000-02,IN,TE-5180(NA),CABLE,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-26827
5000-02,IN,TE-5208(TE),Instrument(TE),C,Preservation should be done.,PL-22376
4000-03,IN,TE-7074(TE),Instrument(TE),C,Preservation should be done.,PL-22373
2000-02,IN,TG-20101,Instrument(TG),A,Calibration Shall Be Done.,PL-29102
2000-02,IN,TG-20101,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-29103
2000-02,IN,TG-20101,Instrument(TG),C,Cleaning SHALL BE DONE,PL-29104
2000-02,IN,TG-20103,Instrument(TG),A,Calibration Shall Be Done.,PL-29105
2000-02,IN,TG-20103,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-29106
2000-02,IN,TG-20103,Instrument(TG),C,Cleaning SHALL BE DONE,PL-29107
2000-02,IN,TG-20104,Instrument(TG),A,Calibration Shall Be Done.,PL-29108
2000-02,IN,TG-20104,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-29109
2000-02,IN,TG-20104,Instrument(TG),C,Cleaning SHALL BE DONE,PL-29110
2000-02,IN,TG-20105,Instrument(TG),A,Calibration Shall Be Done.,PL-29111
2000-02,IN,TG-20105,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-29112
2000-02,IN,TG-20105,Instrument(TG),C,Cleaning SHALL BE DONE,PL-29113
2000-02,IN,TG-20153,Instrument(TG),A,Calibration Shall Be Done.,PL-29297
2000-02,IN,TG-20153,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-29298
2000-02,IN,TG-20153,Instrument(TG),C,Cleaning SHALL BE DONE,PL-29299
2000-02,IN,TG-20154,Instrument(TG),A,Calibration Shall Be Done.,PL-29300
2000-02,IN,TG-20154,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-29301
2000-02,IN,TG-20154,Instrument(TG),C,Cleaning SHALL BE DONE,PL-29302
2000-02,IN,TG-20155,Instrument(TG),A,Calibration Shall Be Done.,PL-29303
2000-02,IN,TG-20155,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-29304
2000-02,IN,TG-20155,Instrument(TG),C,Cleaning SHALL BE DONE,PL-29305
3000-04,IN,TG-20201,Instrument(TG),A,Calibration Shall Be Done.,PL-28612
3000-04,IN,TG-20201,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-28613
3000-04,IN,TG-20201,Instrument(TG),C,Cleaning SHALL BE DONE,PL-28614
3000-04,IN,TG-20203,Instrument(TG),A,Calibration Shall Be Done.,PL-28615
3000-04,IN,TG-20203,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-28616
3000-04,IN,TG-20203,Instrument(TG),C,Cleaning SHALL BE DONE,PL-28617
3000-04,IN,TG-20205,Instrument(TG),A,Calibration Shall Be Done.,PL-28618
3000-04,IN,TG-20205,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-28619
3000-04,IN,TG-20205,Instrument(TG),C,Cleaning SHALL BE DONE,PL-28620
3000-04,IN,TG-20208,Instrument(TG),A,Calibration Shall Be Done.,PL-28621
3000-04,IN,TG-20208,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-28622
3000-04,IN,TG-20208,Instrument(TG),C,Cleaning SHALL BE DONE,PL-28623
3000-04,IN,TG-20213,Instrument(TG),A,Calibration Shall Be Done.,PL-28624
3000-04,IN,TG-20213,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-28625
3000-04,IN,TG-20213,Instrument(TG),C,Cleaning SHALL BE DONE,PL-28626
3000-04,IN,TG-20214,Instrument(TG),A,Calibration Shall Be Done.,PL-28627
3000-04,IN,TG-20214,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-28628
3000-04,IN,TG-20214,Instrument(TG),C,Cleaning SHALL BE DONE,PL-28629
3000-04,IN,TG-20215,Instrument(TG),A,Calibration Shall Be Done.,PL-28630
3000-04,IN,TG-20215,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-28631
3000-04,IN,TG-20215,Instrument(TG),C,Cleaning SHALL BE DONE,PL-28632
3000-04,IN,TG-20216,Instrument(TG),A,Calibration Shall Be Done.,PL-28633
