SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
3000-04,IN,TG-20216,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-28634
3000-04,IN,TG-20216,Instrument(TG),C,Cleaning SHALL BE DONE,PL-28635
3000-04,IN,TG-20217,Instrument(TG),A,Calibration Shall Be Done.,PL-28636
3000-04,IN,TG-20217,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-28637
3000-04,IN,TG-20217,Instrument(TG),C,Cleaning SHALL BE DONE,PL-28638
3000-04,IN,TG-20219,Instrument(TG),A,Calibration Shall Be Done.,PL-28639
3000-04,IN,TG-20219,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-28640
3000-04,IN,TG-20219,Instrument(TG),C,Cleaning SHALL BE DONE,PL-28641
3000-04,IN,TG-20224,Instrument(TG),A,Calibration Shall Be Done.,PL-28642
3000-04,IN,TG-20224,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-28643
3000-04,IN,TG-20224,Instrument(TG),C,Cleaning SHALL BE DONE,PL-28644
3000-04,IN,TG-20224,Instrument(TG),A,DEVICE IS DAMAGE.,PL-28645
3000-04,IN,TG-20225,Instrument(TG),A,Calibration Shall Be Done.,PL-28646
3000-04,IN,TG-20225,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-28647
3000-04,IN,TG-20225,Instrument(TG),C,Cleaning SHALL BE DONE,PL-28648
3000-04,IN,TG-20228,Instrument(TG),A,Calibration Shall Be Done.,PL-28649
3000-04,IN,TG-20228,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-28650
3000-04,IN,TG-20228,Instrument(TG),C,Cleaning SHALL BE DONE,PL-28651
3000-04,IN,TG-20229,Instrument(TG),A,Calibration Shall Be Done.,PL-28652
3000-04,IN,TG-20229,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-28653
3000-04,IN,TG-20229,Instrument(TG),C,Cleaning SHALL BE DONE,PL-28654
3000-04,IN,TG-20240,Instrument(TG),A,Calibration Shall Be Done.,PL-28655
3000-04,IN,TG-20240,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-28656
3000-04,IN,TG-20240,Instrument(TG),C,Cleaning SHALL BE DONE,PL-28657
3000-04,IN,TG-20241,Instrument(TG),A,Calibration Shall Be Done.,PL-28658
3000-04,IN,TG-20241,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-28659
3000-04,IN,TG-20241,Instrument(TG),C,Cleaning SHALL BE DONE,PL-28660
3000-01,IN,TG-30131,Instrument(TG),A,Calibration Shall Be Done.,PL-29683
3000-01,IN,TG-30131,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-29684
3000-01,IN,TG-30131,Instrument(TG),C,Cleaning SHALL BE DONE,PL-29685
3000-01,IN,TG-30131,Instrument(TG),B,HANGING TAG SHALL BE DONE.,PL-29686
3000-01,IN,TG-30132,Instrument(TG),A,Calibration Shall Be Done.,PL-29687
3000-01,IN,TG-30132,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-29688
3000-01,IN,TG-30132,Instrument(TG),C,Cleaning SHALL BE DONE,PL-29689
3000-01,IN,TG-30134,Instrument(TG),A,Calibration Shall Be Done.,PL-29690
3000-01,IN,TG-30134,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-29691
3000-01,IN,TG-30134,Instrument(TG),C,Cleaning SHALL BE DONE,PL-29692
3000-01,IN,TG-30139,Instrument(TG),A,Calibration Shall Be Done.,PL-29693
3000-01,IN,TG-30139,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-29694
3000-01,IN,TG-30139,Instrument(TG),C,Cleaning SHALL BE DONE,PL-29695
4000-08,IN,TG-80132A,Instrument(TG),A,DEVICE IS DAMAGE.,PL-28954
4000-08,IN,TG-80132B,Instrument(TG),A,Calibration Shall Be Done.,PL-28854
4000-08,IN,TG-80132B,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-28855
4000-08,IN,TG-80132B,Instrument(TG),C,Cleaning SHALL BE DONE,PL-28856
4000-08,IN,TG-80138A,Instrument(TG),A,Calibration Shall Be Done.,PL-28955
4000-08,IN,TG-80138A,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-28956
4000-08,IN,TG-80138A,Instrument(TG),C,Cleaning SHALL BE DONE,PL-28957
4000-08,IN,TG-80138A,Instrument(TG),B,HANGING TAG SHALL BE DONE.,PL-28958
4000-08,IN,TG-80138B,Instrument(TG),A,Calibration Shall Be Done.,PL-28857
4000-08,IN,TG-80138B,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-28858
4000-08,IN,TG-80138B,Instrument(TG),C,Cleaning SHALL BE DONE,PL-28859
4000-08,IN,TG-80140A,Instrument(TG),A,Calibration Shall Be Done.,PL-28959
4000-08,IN,TG-80140A,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-28960
4000-08,IN,TG-80140A,Instrument(TG),C,Cleaning SHALL BE DONE,PL-28961
4000-08,IN,TG-80140A,Instrument(TG),B,HANGING TAG SHALL BE DONE.,PL-28962
4000-08,IN,TG-80140B,Instrument(TG),A,Calibration Shall Be Done.,PL-28860
4000-08,IN,TG-80140B,Instrument(TG),C,PRESERVATION SHALL BE DONE,PL-28861
4000-08,IN,TG-80140B,Instrument(TG),C,Cleaning SHALL BE DONE,PL-28862
4000-06,MES,TK-8401,005-Tank(TK),C,ALL FLANGE AND TOP CAP BOLT AND NUT MISSED,PL-02571
4000-06,MES,TK-8401,005-Tank(TK),C,Some points need touch up,PL-02548
4000-06,MES,TK-8402,005-Tank(TK),C,Some points need touch up,PL-02549
4000-06,MES,TK-8402,005-Tank(TK),C,ALL FLANGE AND TOP CAP BOLT AND NUT MISSED,PL-02572
2000-02,IN,TRV-20101,Instrument(TRV),A,Calibration Shall Be Done.,PL-29114
2000-02,IN,TRV-20101,Instrument(TRV),C,PRESERVATION SHALL BE DONE,PL-29115
2000-02,IN,TRV-20101,Instrument(TRV),C,Cleaning SHALL BE DONE,PL-29116
2000-02,IN,TRV-20102,Instrument(TRV),A,Calibration Shall Be Done.,PL-29117
2000-02,IN,TRV-20102,Instrument(TRV),C,PRESERVATION SHALL BE DONE,PL-29118
2000-02,IN,TRV-20102,Instrument(TRV),C,Cleaning SHALL BE DONE,PL-29119
2000-02,IN,TRV-20151,Instrument(TRV),A,Calibration Shall Be Done.,PL-29306
2000-02,IN,TRV-20151,Instrument(TRV),C,PRESERVATION SHALL BE DONE,PL-29307
2000-02,IN,TRV-20151,Instrument(TRV),C,Cleaning SHALL BE DONE,PL-29308
2000-02,IN,TRV-20152,Instrument(TRV),A,Calibration Shall Be Done.,PL-29309
2000-02,IN,TRV-20152,Instrument(TRV),C,PRESERVATION SHALL BE DONE,PL-29310
2000-02,IN,TRV-20152,Instrument(TRV),C,Cleaning SHALL BE DONE,PL-29311
2000-04,IN,TSE-2356A(TSE),Instrument(TSE),C,PRESERVATION SHALL BE DONE.,PL-26792
2000-04,IN,TSE-2356B(TSE),Instrument(TSE),C,PRESERVATION SHALL BE DONE.,PL-26793
2000-04,IN,TSE-2356C(TSE),Instrument(TSE),C,PRESERVATION SHALL BE DONE.,PL-26794
2000-03,IN,TST-2047A(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24382
2000-03,IN,TST-2047A(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24385
2000-03,IN,TST-2047A(TST),Instrument(TST),A,SUN SHADE SHALL BE INSTALL.,PL-24388
2000-03,IN,TST-2047B(TST),Instrument(TST),A,SUN SHADE SHALL BE INSTALL.,PL-24389
2000-03,IN,TST-2047B(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24386
2000-03,IN,TST-2047B(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24383
2000-03,IN,TST-2047C(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24384
2000-03,IN,TST-2047C(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24387
2000-03,IN,TST-2047C(TST),Instrument(TST),A,SUN SHADE SHALL BE INSTALL.,PL-24390
2000-02,IN,TST-2221A(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27413
2000-02,IN,TST-2221A(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27387
2000-02,IN,TST-2221A(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27465
2000-02,IN,TST-2221A(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27439
2000-02,IN,TST-2221A(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27491
2000-02,IN,TST-2221A(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24771
2000-02,IN,TST-2221A(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24782
2000-02,IN,TST-2221B(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27492
2000-02,IN,TST-2221B(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27440
2000-02,IN,TST-2221B(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27466
2000-02,IN,TST-2221B(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27388
2000-02,IN,TST-2221B(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27414
2000-02,IN,TST-2221B(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24783
2000-02,IN,TST-2221B(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24772
2000-02,IN,TST-2221C(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27415
2000-02,IN,TST-2221C(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27389
2000-02,IN,TST-2221C(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27467
2000-02,IN,TST-2221C(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27441
2000-02,IN,TST-2221C(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27493
2000-02,IN,TST-2221C(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24773
2000-02,IN,TST-2221C(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24784
2000-03,IN,TST-2325A(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24276
2000-03,IN,TST-2325A(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24286
2000-03,IN,TST-2325B(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24287
2000-03,IN,TST-2325B(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24277
2000-03,IN,TST-2325C(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24278
2000-03,IN,TST-2325C(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24288
2000-03,IN,TST-2329A(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24289
2000-03,IN,TST-2329A(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24279
2000-03,IN,TST-2329B(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24280
2000-03,IN,TST-2329B(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24290
2000-03,IN,TST-2329C(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24291
2000-03,IN,TST-2329C(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24281
2000-03,IN,TST-2333A(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25617
2000-03,IN,TST-2333A(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25596
2000-03,IN,TST-2333A(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25575
2000-03,IN,TST-2333A(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25684
2000-03,IN,TST-2333A(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25726
2000-03,IN,TST-2333A(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25705
2000-03,IN,TST-2333A(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25747
2000-03,IN,TST-2333A(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24282
2000-03,IN,TST-2333A(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24292
2000-03,IN,TST-2333A(TST),Instrument(TST),A,SUN SHADE SHALL BE INSTALL.,PL-24302
2000-03,IN,TST-2333C(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25748
2000-03,IN,TST-2333C(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25706
2000-03,IN,TST-2333C(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25727
2000-03,IN,TST-2333C(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25685
2000-03,IN,TST-2333C(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25576
2000-03,IN,TST-2333C(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25597
2000-03,IN,TST-2333C(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25618
2000-03,IN,TST-2333C(TST),Instrument(TST),A,SUN SHADE SHALL BE INSTALL.,PL-24303
2000-03,IN,TST-2333C(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24293
2000-03,IN,TST-2333C(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24283
2000-04,IN,TST-2335A(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25619
2000-04,IN,TST-2335A(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25598
2000-04,IN,TST-2335A(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25577
2000-04,IN,TST-2335A(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25686
2000-04,IN,TST-2335A(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25728
2000-04,IN,TST-2335A(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25707
2000-04,IN,TST-2335A(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25749
2000-04,IN,TST-2335A(TST),Instrument(TST),A,EARTH SYSTEM SHALL BE COMPLETE.,PL-24355
2000-04,IN,TST-2335A(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24373
2000-04,IN,TST-2335A(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24364
2000-04,IN,TST-2335B(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25750
2000-04,IN,TST-2335B(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25708
2000-04,IN,TST-2335B(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25729
2000-04,IN,TST-2335B(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25687
2000-04,IN,TST-2335B(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25578
2000-04,IN,TST-2335B(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25599
2000-04,IN,TST-2335B(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25620
2000-04,IN,TST-2335B(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24365
2000-04,IN,TST-2335B(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24374
2000-04,IN,TST-2335B(TST),Instrument(TST),A,EARTH SYSTEM SHALL BE COMPLETE.,PL-24356
2000-04,IN,TST-2335C(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25621
2000-04,IN,TST-2335C(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25600
2000-04,IN,TST-2335C(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25579
2000-04,IN,TST-2335C(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25688
2000-04,IN,TST-2335C(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25730
2000-04,IN,TST-2335C(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25709
2000-04,IN,TST-2335C(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25751
2000-04,IN,TST-2335C(TST),Instrument(TST),A,EARTH SYSTEM SHALL BE COMPLETE.,PL-24357
2000-04,IN,TST-2335C(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24375
2000-04,IN,TST-2335C(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24366
2000-04,IN,TST-2336A(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24391
2000-04,IN,TST-2336A(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24393
2000-04,IN,TST-2336B(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24394
2000-04,IN,TST-2336B(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24392
2000-04,IN,TST-2355A(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25752
2000-04,IN,TST-2355A(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25710
2000-04,IN,TST-2355A(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25731
2000-04,IN,TST-2355A(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25689
2000-04,IN,TST-2355A(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25580
2000-04,IN,TST-2355A(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25601
2000-04,IN,TST-2355A(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25622
2000-04,IN,TST-2355A(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24376
2000-04,IN,TST-2355A(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24367
2000-04,IN,TST-2355A(TST),Instrument(TST),A,EARTH SYSTEM SHALL BE COMPLETE.,PL-24358
2000-04,IN,TST-2355B(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25623
2000-04,IN,TST-2355B(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25602
2000-04,IN,TST-2355B(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25581
2000-04,IN,TST-2355B(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25690
2000-04,IN,TST-2355B(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25732
2000-04,IN,TST-2355B(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25711
2000-04,IN,TST-2355B(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25753
2000-04,IN,TST-2355B(TST),Instrument(TST),A,EARTH SYSTEM SHALL BE COMPLETE.,PL-24359
2000-04,IN,TST-2355B(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24368
2000-04,IN,TST-2355B(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24377
2000-04,IN,TST-2355C(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25754
2000-04,IN,TST-2355C(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25712
2000-04,IN,TST-2355C(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25733
2000-04,IN,TST-2355C(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25691
2000-04,IN,TST-2355C(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25582
2000-04,IN,TST-2355C(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25603
2000-04,IN,TST-2355C(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25624
2000-04,IN,TST-2355C(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24378
2000-04,IN,TST-2355C(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24369
2000-04,IN,TST-2355C(TST),Instrument(TST),A,EARTH SYSTEM SHALL BE COMPLETE.,PL-24360
2000-04,IN,TST-2356A(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25625
2000-04,IN,TST-2356A(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25604
2000-04,IN,TST-2356A(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25583
2000-04,IN,TST-2356A(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25692
2000-04,IN,TST-2356A(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25734
2000-04,IN,TST-2356A(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25713
2000-04,IN,TST-2356A(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25755
2000-04,IN,TST-2356A(TST),Instrument(TST),A,EARTH SYSTEM SHALL BE COMPLETE.,PL-24361
2000-04,IN,TST-2356A(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24370
2000-04,IN,TST-2356A(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24379
2000-04,IN,TST-2356B(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25756
2000-04,IN,TST-2356B(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25714
2000-04,IN,TST-2356B(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25735
2000-04,IN,TST-2356B(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25693
2000-04,IN,TST-2356B(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25584
2000-04,IN,TST-2356B(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25605
2000-04,IN,TST-2356B(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25626
2000-04,IN,TST-2356B(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24380
2000-04,IN,TST-2356B(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24371
2000-04,IN,TST-2356B(TST),Instrument(TST),A,EARTH SYSTEM SHALL BE COMPLETE.,PL-24362
2000-04,IN,TST-2356C(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25627
2000-04,IN,TST-2356C(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25606
2000-04,IN,TST-2356C(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25585
2000-04,IN,TST-2356C(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25694
2000-04,IN,TST-2356C(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25736
2000-04,IN,TST-2356C(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25715
2000-04,IN,TST-2356C(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25757
2000-04,IN,TST-2356C(TST),Instrument(TST),A,EARTH SYSTEM SHALL BE COMPLETE.,PL-24363
2000-04,IN,TST-2356C(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24372
2000-04,IN,TST-2356C(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24381
4000-02,IN,TST-7071A(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24284
4000-02,IN,TST-7071A(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24294
4000-02,IN,TST-7071B(TST),Instrument(TST),C,PRESERVATION SHALL BE DONE.,PL-24295
4000-02,IN,TST-7071B(TST),Instrument(TST),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24285
4000-02,IN,TST-7071C(TST),Instrument(TST),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-24923
3000-04,IN,TSV-20202,Instrument(TSV),A,Calibration Shall Be Done.,PL-28661
3000-04,IN,TSV-20202,Instrument(TSV),C,PRESERVATION SHALL BE DONE,PL-28662
3000-04,IN,TSV-20202,Instrument(TSV),C,Cleaning SHALL BE DONE,PL-28663
3000-04,IN,TSV-20203,Instrument(TSV),A,Calibration Shall Be Done.,PL-28664
3000-04,IN,TSV-20203,Instrument(TSV),C,PRESERVATION SHALL BE DONE,PL-28665
3000-04,IN,TSV-20203,Instrument(TSV),C,Cleaning SHALL BE DONE,PL-28666
3000-01,IN,TSV-30137,Instrument(TSV),A,Calibration Shall Be Done.,PL-29696
3000-01,IN,TSV-30137,Instrument(TSV),C,PRESERVATION SHALL BE DONE,PL-29697
3000-01,IN,TSV-30137,Instrument(TSV),C,Cleaning SHALL BE DONE,PL-29698
3000-01,IN,TSV-30138,Instrument(TSV),A,Calibration Shall Be Done.,PL-29699
3000-01,IN,TSV-30138,Instrument(TSV),C,PRESERVATION SHALL BE DONE,PL-29700
3000-01,IN,TSV-30138,Instrument(TSV),C,Cleaning SHALL BE DONE,PL-29701
1000-01,IN,TT-1001(TT),Instrument(TT),C,Preservation shall be done.,PL-24529
1000-01,IN,TT-1001(TT),Instrument(TT),B,GROUT shall be done.(BY CIVIL),PL-24532
1000-01,IN,TT-1001(TT),Instrument(TT),A,EARTH  SYSTEM SHOULD BE DONE.,PL-24533
1000-01,IN,TT-1001(TT),Instrument(TT),A,SUN SHADE SHALL BE INSTALL.,PL-24534
1000-02,IN,TT-1010(TT),Instrument(TT),C,Touch up support shall be done.,PL-24152
1000-02,IN,TT-1010(TT),Instrument(TT),C,Preservation shall be done.,PL-24154
1000-02,IN,TT-1012(TT),Instrument(TT),C,Touch up support shall be done.,PL-24155
1000-02,IN,TT-1012(TT),Instrument(TT),C,Preservation shall be done.,PL-24157
1000-01,IN,TT-1034(TT),Instrument(TT),C,Preservation shall be done.,PL-24535
1000-01,IN,TT-1034(TT),Instrument(TT),B,GROUT shall be done.(BY CIVIL),PL-24536
1000-01,IN,TT-1034(TT),Instrument(TT),A,EARTH  SYSTEM SHOULD BE DONE.,PL-24537
1000-01,IN,TT-1035(TT),Instrument(TT),C,Preservation shall be done.,PL-24538
1000-01,IN,TT-1035(TT),Instrument(TT),B,GROUT shall be done.(BY CIVIL),PL-24539
1000-01,IN,TT-1035(TT),Instrument(TT),A,EARTH  SYSTEM SHOULD BE DONE.,PL-24540
1000-01,IN,TT-1037(TT),Instrument(TT),C,Preservation shall be done.,PL-24541
1000-01,IN,TT-1037(TT),Instrument(TT),B,GROUT shall be done.(BY CIVIL),PL-24542
1000-01,IN,TT-1037(TT),Instrument(TT),A,EARTH  SYSTEM SHOULD BE DONE.,PL-24543
1000-01,IN,TT-1041(TT),Instrument(TT),C,Preservation shall be done.,PL-24544
1000-01,IN,TT-1041(TT),Instrument(TT),B,GROUT shall be done.(BY CIVIL),PL-24545
1000-01,IN,TT-1041(TT),Instrument(TT),A,EARTH  SYSTEM SHOULD BE DONE.,PL-24546
1000-01,IN,TT-1042(TT),Instrument(TT),A,EARTH  DEVICE SHALL BE INSTALLED.,PL-28299
1000-01,IN,TT-1042(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-28279
1000-01,IN,TT-1042(TT),Instrument(TT),B,TOUCH UP SUPPORT AND STAND SHALL BE DONE.,PL-28289
1000-01,IN,TT-1045(TT),Instrument(TT),C,Preservation shall be done.,PL-24547
1000-01,IN,TT-1045(TT),Instrument(TT),B,GROUT shall be done.(BY CIVIL),PL-24548
1000-01,IN,TT-1045(TT),Instrument(TT),A,EARTH  SYSTEM SHOULD BE DONE.,PL-24549
7000-01,IN,TT-1047(TT),Instrument(TT),B,TOUCH UP SUPPORT AND STAND SHALL BE DONE.,PL-28290
7000-01,IN,TT-1047(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-28280
7000-01,IN,TT-1047(TT),Instrument(TT),A,EARTH  DEVICE SHALL BE INSTALLED.,PL-28300
2000-03,IN,TT-2001(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-28277
2000-03,IN,TT-2001(TT),Instrument(TT),A,EARTH  DEVICE SHALL BE INSTALLED.,PL-28278
2000-02,IN,TT-20115,Instrument(TT),A,Calibration Shall Be Done.,PL-29120
2000-02,IN,TT-20115,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-29121
2000-02,IN,TT-20115,Instrument(TT),C,Cleaning SHALL BE DONE,PL-29122
2000-02,IN,TT-20132,Instrument(TT),A,Calibration Shall Be Done.,PL-29123
2000-02,IN,TT-20132,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-29124
2000-02,IN,TT-20132,Instrument(TT),C,Cleaning SHALL BE DONE,PL-29125
2000-02,IN,TT-20165,Instrument(TT),A,Calibration Shall Be Done.,PL-29312
2000-02,IN,TT-20165,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-29313
2000-02,IN,TT-20165,Instrument(TT),C,Cleaning SHALL BE DONE,PL-29314
3000-04,IN,TT-20202,Instrument(TT),A,Calibration Shall Be Done.,PL-28667
3000-04,IN,TT-20202,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28668
3000-04,IN,TT-20202,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28669
3000-04,IN,TT-20202,Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28670
3000-04,IN,TT-20206,Instrument(TT),A,Calibration Shall Be Done.,PL-28671
3000-04,IN,TT-20206,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28672
3000-04,IN,TT-20206,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28673
3000-04,IN,TT-20206,Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28674
3000-04,IN,TT-20207,Instrument(TT),A,Calibration Shall Be Done.,PL-28675
3000-04,IN,TT-20207,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28676
3000-04,IN,TT-20207,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28677
3000-04,IN,TT-20207,Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28678
3000-04,IN,TT-20209,Instrument(TT),A,Calibration Shall Be Done.,PL-28679
3000-04,IN,TT-20209,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28680
3000-04,IN,TT-20209,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28681
3000-04,IN,TT-20209,Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28682
3000-04,IN,TT-20210,Instrument(TT),A,Calibration Shall Be Done.,PL-28683
3000-04,IN,TT-20210,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28684
3000-04,IN,TT-20210,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28685
3000-04,IN,TT-20210,Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28686
3000-04,IN,TT-20211,Instrument(TT),A,Calibration Shall Be Done.,PL-28687
3000-04,IN,TT-20211,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28688
3000-04,IN,TT-20211,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28689
3000-04,IN,TT-20211,Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28690
3000-04,IN,TT-20212,Instrument(TT),A,Calibration Shall Be Done.,PL-28691
3000-04,IN,TT-20212,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28692
3000-04,IN,TT-20212,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28693
3000-04,IN,TT-20212,Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28694
3000-04,IN,TT-20220,Instrument(TT),A,Calibration Shall Be Done.,PL-28695
3000-04,IN,TT-20220,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28696
3000-04,IN,TT-20220,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28697
3000-04,IN,TT-20220,Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28698
3000-04,IN,TT-20221,Instrument(TT),A,Calibration Shall Be Done.,PL-28699
3000-04,IN,TT-20221,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28700
3000-04,IN,TT-20221,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28701
3000-04,IN,TT-20221,Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28702
3000-04,IN,TT-20222,Instrument(TT),A,Calibration Shall Be Done.,PL-28703
3000-04,IN,TT-20222,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28704
3000-04,IN,TT-20222,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28705
3000-04,IN,TT-20222,Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28706
3000-04,IN,TT-20223,Instrument(TT),A,Calibration Shall Be Done.,PL-28707
3000-04,IN,TT-20223,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28708
3000-04,IN,TT-20223,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28709
3000-04,IN,TT-20223,Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28710
3000-04,IN,TT-20226,Instrument(TT),A,Calibration Shall Be Done.,PL-28711
3000-04,IN,TT-20226,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28712
3000-04,IN,TT-20226,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28713
3000-04,IN,TT-20226,Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28714
3000-04,IN,TT-20227,Instrument(TT),A,Calibration Shall Be Done.,PL-28715
3000-04,IN,TT-20227,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28716
3000-04,IN,TT-20227,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28717
3000-04,IN,TT-20227,Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28718
3000-04,IN,TT-20230,Instrument(TT),A,Calibration Shall Be Done.,PL-28719
3000-04,IN,TT-20230,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28720
3000-04,IN,TT-20230,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28721
3000-04,IN,TT-20230,Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28722
3000-04,IN,TT-20231,Instrument(TT),A,Calibration Shall Be Done.,PL-28723
3000-04,IN,TT-20231,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28724
3000-04,IN,TT-20231,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28725
3000-04,IN,TT-20231,Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28726
3000-04,IN,TT-20232,Instrument(TT),A,Calibration Shall Be Done.,PL-28727
3000-04,IN,TT-20232,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28728
3000-04,IN,TT-20232,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28729
3000-04,IN,TT-20232,Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28730
3000-04,IN,TT-20233,Instrument(TT),A,Calibration Shall Be Done.,PL-28731
3000-04,IN,TT-20233,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28732
3000-04,IN,TT-20233,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28733
3000-04,IN,TT-20233,Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28734
2000-03,IN,TT-2039(TT),Instrument(TT),C,Preservation should be done.,PL-22386
2000-03,IN,TT-2039(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21754
2000-03,IN,TT-2039(TT),Instrument(TT),A,Sun Shade Should Be Install,PL-21742
2000-03,IN,TT-2044(TT),Instrument(TT),A,Sun Shade Should Be Install,PL-21743
2000-03,IN,TT-2044(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21755
2000-03,IN,TT-2044(TT),Instrument(TT),C,Preservation should be done.,PL-22387
2000-03,IN,TT-2050(TT),Instrument(TT),C,Preservation should be done.,PL-22388
2000-03,IN,TT-2050(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21756
2000-03,IN,TT-2050(TT),Instrument(TT),A,Sun Shade Should Be Install,PL-21744
2000-03,IN,TT-2051(TT),Instrument(TT),A,Sun Shade Should Be Install,PL-21745
2000-03,IN,TT-2051(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21757
2000-03,IN,TT-2051(TT),Instrument(TT),B,Preservation should be done.,PL-22389
1000-03,IN,TT-2061(TT),Instrument(TT),A,EARTH  DEVICE SHALL BE INSTALLED.,PL-28301
1000-03,IN,TT-2061(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-28281
1000-03,IN,TT-2061(TT),Instrument(TT),B,TOUCH UP SUPPORT AND STAND SHALL BE DONE.,PL-28291
7000-01,IN,TT-2074(TT),Instrument(TT),C,Touch up support  shall be done.,PL-24181
7000-01,IN,TT-2074(TT),Instrument(TT),A,SUN SHADE SHALL BE INSTALL.,PL-24182
7000-01,IN,TT-2074(TT),Instrument(TT),C,Preservation shall be done.,PL-24183
2000-01,IN,TT-2091(TT),Instrument(TT),A,EARTH OF DEVICE SHOULD BE installed.,PL-24165
2000-01,IN,TT-2091(TT),Instrument(TT),C,Preservation shall be done.,PL-24166
2000-02,IN,TT-2111(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27494
2000-02,IN,TT-2111(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27442
2000-02,IN,TT-2111(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27468
2000-02,IN,TT-2111(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27390
2000-02,IN,TT-2111(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27416
2000-02,IN,TT-2111(TT),Instrument(TT),A,EARTH OF DEVICE SHOULD BE DONE,PL-24167
2000-02,IN,TT-2111(TT),Instrument(TT),C,Preservation shall be done.,PL-24168
2000-02,IN,TT-2111(TT),Instrument(TT),C,Touch up support  shall be done.,PL-24169
2000-02,IN,TT-2111(TT),Instrument(TT),B,Grout shall be done.(BY CIVIL),PL-24170
2000-02,IN,TT-2112(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27417
2000-02,IN,TT-2112(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27391
2000-02,IN,TT-2112(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27469
2000-02,IN,TT-2112(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27443
2000-02,IN,TT-2112(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27495
2000-02,IN,TT-2112(TT),Instrument(TT),C,Touch up support  shall be done.,PL-24171
2000-02,IN,TT-2112(TT),Instrument(TT),C,Preservation shall be done.,PL-24172
2000-02,IN,TT-2113(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27496
2000-02,IN,TT-2113(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27444
2000-02,IN,TT-2113(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27470
2000-02,IN,TT-2113(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27392
2000-02,IN,TT-2113(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27418
2000-02,IN,TT-2113(TT),Instrument(TT),C,Touch up support  shall be done.,PL-24173
2000-02,IN,TT-2113(TT),Instrument(TT),C,Preservation shall be done.,PL-24174
1000-01,IN,TT-2148(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27419
1000-01,IN,TT-2148(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27393
1000-01,IN,TT-2148(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27471
1000-01,IN,TT-2148(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27445
1000-01,IN,TT-2148(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27497
1000-01,IN,TT-2148(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24811
1000-01,IN,TT-2148(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24796
1000-01,IN,TT-2149(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27498
1000-01,IN,TT-2149(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27446
1000-01,IN,TT-2149(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27472
1000-01,IN,TT-2149(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27394
1000-01,IN,TT-2149(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27420
1000-01,IN,TT-2149(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24797
1000-01,IN,TT-2149(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24812
3000-04,IN,TT-2150(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27421
3000-04,IN,TT-2150(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27395
3000-04,IN,TT-2150(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27473
3000-04,IN,TT-2150(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27447
3000-04,IN,TT-2150(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27499
3000-04,IN,TT-2150(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24810
3000-04,IN,TT-2150(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24825
1000-01,IN,TT-2151(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27500
1000-01,IN,TT-2151(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27448
1000-01,IN,TT-2151(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27474
1000-01,IN,TT-2151(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27396
1000-01,IN,TT-2151(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27422
1000-01,IN,TT-2151(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24813
1000-01,IN,TT-2151(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24798
2000-02,IN,TT-2154(TT),Instrument(TT),A,EARTH OF DEVICE SHOULD BE DONE,PL-24175
2000-02,IN,TT-2154(TT),Instrument(TT),C,Preservation shall be done.,PL-24176
2000-02,IN,TT-2154(TT),Instrument(TT),B,Grout shall be done.(BY CIVIL),PL-24177
2000-02,IN,TT-2155(TT),Instrument(TT),A,EARTH OF DEVICE SHOULD BE DONE,PL-24178
2000-02,IN,TT-2155(TT),Instrument(TT),C,Preservation shall be done.,PL-24179
2000-02,IN,TT-2155(TT),Instrument(TT),B,GROUT shall be done.(BYCIVIL),PL-24180
2000-02,IN,TT-2161(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27423
2000-02,IN,TT-2161(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27397
2000-02,IN,TT-2161(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27475
2000-02,IN,TT-2161(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27449
2000-02,IN,TT-2161(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27501
2000-02,IN,TT-2161(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24806
2000-02,IN,TT-2161(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24821
2000-02,IN,TT-2162(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27502
2000-02,IN,TT-2162(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27450
2000-02,IN,TT-2162(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27476
2000-02,IN,TT-2162(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27398
2000-02,IN,TT-2162(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27424
2000-02,IN,TT-2162(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24822
2000-02,IN,TT-2162(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24807
1000-01,IN,TT-2220(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27425
1000-01,IN,TT-2220(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27399
1000-01,IN,TT-2220(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27477
1000-01,IN,TT-2220(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27451
1000-01,IN,TT-2220(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27503
1000-01,IN,TT-2220(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24799
1000-01,IN,TT-2220(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24814
2000-02,IN,TT-2226(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24808
2000-02,IN,TT-2226(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24823
2000-02,IN,TT-2227(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24824
2000-02,IN,TT-2227(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24809
2000-02,IN,TT-2232(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24785
2000-02,IN,TT-2232(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24774
2000-02,IN,TT-2234(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24775
2000-02,IN,TT-2234(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24786
2000-02,IN,TT-2254(TT),Instrument(TT),C,Touch up support should be done.,PL-21506
2000-02,IN,TT-2254(TT),Instrument(TT),A,Preservation should be done.,PL-21566
2000-02,IN,TT-2254(TT),Instrument(TT),C,Grout should be done.,PL-21536
2000-02,IN,TT-2255(TT),Instrument(TT),C,Grout should be done.,PL-21537
2000-02,IN,TT-2255(TT),Instrument(TT),A,Preservation should be done.,PL-21567
2000-02,IN,TT-2255(TT),Instrument(TT),C,Touch up support should be done.,PL-21507
2000-02,IN,TT-2256(TT),Instrument(TT),C,Touch up support should be done.,PL-21508
2000-02,IN,TT-2256(TT),Instrument(TT),A,Preservation should be done.,PL-21568
2000-02,IN,TT-2256(TT),Instrument(TT),C,Grout should be done.,PL-21538
2000-02,IN,TT-2257(TT),Instrument(TT),C,Grout should be done.,PL-21539
2000-02,IN,TT-2257(TT),Instrument(TT),A,Preservation should be done.,PL-21569
2000-02,IN,TT-2257(TT),Instrument(TT),C,Touch up support should be done.,PL-21509
2000-02,IN,TT-2258(TT),Instrument(TT),C,Touch up support should be done.,PL-21510
2000-02,IN,TT-2258(TT),Instrument(TT),A,Preservation should be done.,PL-21570
2000-02,IN,TT-2258(TT),Instrument(TT),C,Grout should be done.,PL-21540
2000-02,IN,TT-2259(TT),Instrument(TT),C,Grout should be done.,PL-21541
2000-02,IN,TT-2259(TT),Instrument(TT),A,Preservation should be done.,PL-21571
2000-02,IN,TT-2259(TT),Instrument(TT),C,Touch up support should be done.,PL-21511
2000-02,IN,TT-2260(TT),Instrument(TT),C,Touch up support should be done.,PL-21512
2000-02,IN,TT-2260(TT),Instrument(TT),A,Preservation should be done.,PL-21572
2000-02,IN,TT-2260(TT),Instrument(TT),C,Grout should be done.,PL-21542
2000-02,IN,TT-2261(TT),Instrument(TT),C,Grout should be done.,PL-21543
2000-02,IN,TT-2261(TT),Instrument(TT),A,Preservation should be done.,PL-21573
2000-02,IN,TT-2261(TT),Instrument(TT),C,Touch up support should be done.,PL-21513
2000-02,IN,TT-2262(TT),Instrument(TT),C,Touch up support should be done.,PL-21514
2000-02,IN,TT-2262(TT),Instrument(TT),A,Preservation should be done.,PL-21574
2000-02,IN,TT-2262(TT),Instrument(TT),C,Grout should be done.,PL-21544
2000-02,IN,TT-2263(TT),Instrument(TT),C,Grout should be done.,PL-21545
2000-02,IN,TT-2263(TT),Instrument(TT),A,Preservation should be done.,PL-21575
2000-02,IN,TT-2263(TT),Instrument(TT),C,Touch up support should be done.,PL-21515
2000-02,IN,TT-2264(TT),Instrument(TT),C,Touch up support should be done.,PL-21516
2000-02,IN,TT-2264(TT),Instrument(TT),A,Preservation should be done.,PL-21576
2000-02,IN,TT-2264(TT),Instrument(TT),C,Grout should be done.,PL-21546
2000-02,IN,TT-2265(TT),Instrument(TT),C,Grout should be done.,PL-21547
2000-02,IN,TT-2265(TT),Instrument(TT),A,Preservation should be done.,PL-21577
2000-02,IN,TT-2265(TT),Instrument(TT),C,Touch up support should be done.,PL-21517
2000-02,IN,TT-2268(TT),Instrument(TT),C,Preservation shall be done.,PL-24550
2000-02,IN,TT-2268(TT),Instrument(TT),B,GROUT shall be done.(BY CIVIL),PL-24551
2000-02,IN,TT-2268(TT),Instrument(TT),A,EARTH  SYSTEM SHOULD BE DONE.,PL-24552
2000-02,IN,TT-2285(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27504
2000-02,IN,TT-2285(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27452
2000-02,IN,TT-2285(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27478
2000-02,IN,TT-2285(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27400
2000-02,IN,TT-2285(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27426
2000-02,IN,TT-2285(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24787
2000-02,IN,TT-2285(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24776
2000-02,IN,TT-2295(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24777
2000-02,IN,TT-2295(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24788
2000-02,IN,TT-2297(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27427
2000-02,IN,TT-2297(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27401
2000-02,IN,TT-2297(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27479
2000-02,IN,TT-2297(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27453
2000-02,IN,TT-2297(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27505
2000-02,IN,TT-2297(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24789
2000-02,IN,TT-2297(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24778
2000-03,IN,TT-2303(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25716
2000-03,IN,TT-2303(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25737
2000-03,IN,TT-2303(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25695
2000-03,IN,TT-2303(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25586
2000-03,IN,TT-2303(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25607
2000-03,IN,TT-2303(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25628
2000-03,IN,TT-2303(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25758
2000-03,IN,TT-2303(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24779
2000-03,IN,TT-2303(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24790
2000-03,IN,TT-2304(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24791
2000-03,IN,TT-2304(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24780
2000-03,IN,TT-2326(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25629
2000-03,IN,TT-2326(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25608
2000-03,IN,TT-2326(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25587
2000-03,IN,TT-2326(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25696
2000-03,IN,TT-2326(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25738
2000-03,IN,TT-2326(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25717
2000-03,IN,TT-2326(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25759
2000-03,IN,TT-2326(TT),Instrument(TT),B,Preservation should be done.,PL-22390
2000-03,IN,TT-2326(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21758
2000-03,IN,TT-2327(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25760
2000-03,IN,TT-2327(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25718
2000-03,IN,TT-2327(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25739
2000-03,IN,TT-2327(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25697
2000-03,IN,TT-2327(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25588
2000-03,IN,TT-2327(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25609
2000-03,IN,TT-2327(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25630
2000-03,IN,TT-2327(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21759
2000-03,IN,TT-2327(TT),Instrument(TT),B,Preservation should be done.,PL-22391
2000-03,IN,TT-2328(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25631
2000-03,IN,TT-2328(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25610
2000-03,IN,TT-2328(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25589
2000-03,IN,TT-2328(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25698
2000-03,IN,TT-2328(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25740
2000-03,IN,TT-2328(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25719
2000-03,IN,TT-2328(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25761
2000-03,IN,TT-2328(TT),Instrument(TT),B,Preservation should be done.,PL-22392
2000-03,IN,TT-2328(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21760
2000-03,IN,TT-2330(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-26744
2000-03,IN,TT-2330(TT),Instrument(TT),B,GROUTING SHALL BE DONE.,PL-26747
2000-03,IN,TT-2330(TT),Instrument(TT),A,EARTH DEVICE SHALL BE INSTALLED.,PL-26741
2000-03,IN,TT-2331(TT),Instrument(TT),A,EARTH DEVICE SHALL BE INSTALLED.,PL-26742
2000-03,IN,TT-2331(TT),Instrument(TT),B,GROUTING SHALL BE DONE.,PL-26748
2000-03,IN,TT-2331(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-26745
2000-04,IN,TT-2352(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21762
2000-04,IN,TT-2352(TT),Instrument(TT),B,Preservation should be done.,PL-22394
2000-04,IN,TT-2371(TT),Instrument(TT),C,Preservation Should Be Done.,PL-23646
2000-04,IN,TT-2371(TT),Instrument(TT),C,Touch up  shall be done.,PL-23647
2000-04,IN,TT-2402(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-26746
2000-04,IN,TT-2402(TT),Instrument(TT),B,GROUTING SHALL BE DONE.,PL-26749
2000-04,IN,TT-2402(TT),Instrument(TT),A,EARTH DEVICE SHALL BE INSTALLED.,PL-26743
2000-04,IN,TT-2407(TT),Instrument(TT),C,Preservation shall be done.,PL-24553
2000-04,IN,TT-2407(TT),Instrument(TT),C,TOUCH up OF STAND shall be done.,PL-24555
2000-04,IN,TT-2418(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25762
2000-04,IN,TT-2418(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25720
2000-04,IN,TT-2418(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25741
2000-04,IN,TT-2418(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25699
2000-04,IN,TT-2418(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25590
2000-04,IN,TT-2418(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25611
2000-04,IN,TT-2418(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25632
2000-04,IN,TT-2418(TT),Instrument(TT),C,Preservation Should Be Done.,PL-23649
2000-04,IN,TT-2418(TT),Instrument(TT),A,EARTH SHOULD BE DONE,PL-23650
2000-04,IN,TT-2418(TT),Instrument(TT),C,Touch up  shall be done.,PL-23651
2000-04,IN,TT-2418(TT),Instrument(TT),B,Grout shall be done.,PL-23652
2000-05,IN,TT-2421(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15859
2000-05,IN,TT-2444(TT),Instrument(TT),B,TOUCH UP SUPPORT AND STAND SHALL BE DONE.,PL-28292
2000-05,IN,TT-2444(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-28282
2000-05,IN,TT-2444(TT),Instrument(TT),A,EARTH  DEVICE SHALL BE INSTALLED.,PL-28302
4000-06,IN,TT-2455(TT),Instrument(TT),A,EARTH  DEVICE SHALL BE INSTALLED.,PL-28303
4000-06,IN,TT-2455(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-28283
4000-06,IN,TT-2455(TT),Instrument(TT),B,TOUCH UP SUPPORT AND STAND SHALL BE DONE.,PL-28293
4000-06,IN,TT-2457(TT),Instrument(TT),B,TOUCH UP SUPPORT AND STAND SHALL BE DONE.,PL-28294
4000-06,IN,TT-2457(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-28284
4000-06,IN,TT-2457(TT),Instrument(TT),A,EARTH  DEVICE SHALL BE INSTALLED.,PL-28304
2000-05,IN,TT-2472(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24564
2000-05,IN,TT-2472(TT),Instrument(TT),C,TOUCH UP OF STAND SHALL BE DONE.,PL-24576
2000-05,IN,TT-2493(TT),Instrument(TT),C,TOUCH UP OF STAND SHALL BE DONE.,PL-24577
2000-05,IN,TT-2493(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24565
2000-06,IN,TT-25101,Instrument(TT),A,Calibration Shall Be Done.,PL-28735
2000-06,IN,TT-25101,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28736
2000-06,IN,TT-25101,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28737
2000-06,IN,TT-25101,Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28738
2000-06,IN,TT-25102,Instrument(TT),A,Calibration Shall Be Done.,PL-28739
2000-06,IN,TT-25102,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28740
2000-06,IN,TT-25102,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28741
2000-06,IN,TT-25102,Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28742
2000-06,IN,TT-25103,Instrument(TT),A,Calibration Shall Be Done.,PL-28743
2000-06,IN,TT-25103,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28744
2000-06,IN,TT-25103,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28745
2000-06,IN,TT-25103,Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28746
2000-06,IN,TT-25104,PKG,A,Calibration Shall Be Done.,PL-28747
2000-06,IN,TT-25104,PKG,C,PRESERVATION SHALL BE DONE,PL-28748
2000-06,IN,TT-25104,PKG,C,Cleaning SHALL BE DONE,PL-28749
2000-06,IN,TT-25104,PKG,A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28750
2000-06,IN,TT-25105,Pkg,A,Calibration Shall Be Done.,PL-28751
2000-06,IN,TT-25105,Pkg,C,PRESERVATION SHALL BE DONE,PL-28752
