SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
2000-06,IN,TT-25105,Pkg,C,Cleaning SHALL BE DONE,PL-28753
2000-06,IN,TT-25105,Pkg,A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28754
2000-06,IN,TT-25106,Pkg,A,Calibration Shall Be Done.,PL-28755
2000-06,IN,TT-25106,Pkg,C,PRESERVATION SHALL BE DONE,PL-28756
2000-06,IN,TT-25106,Pkg,C,Cleaning SHALL BE DONE,PL-28757
2000-06,IN,TT-25106,Pkg,A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28758
2000-06,IN,TT-25107,Pkg,A,Calibration Shall Be Done.,PL-28759
2000-06,IN,TT-25107,Pkg,C,PRESERVATION SHALL BE DONE,PL-28760
2000-06,IN,TT-25107,Pkg,C,Cleaning SHALL BE DONE,PL-28761
2000-06,IN,TT-25107,Pkg,A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28762
2000-06,IN,TT-25108,Pkg,A,Calibration Shall Be Done.,PL-28763
2000-06,IN,TT-25108,Pkg,C,PRESERVATION SHALL BE DONE,PL-28764
2000-06,IN,TT-25108,Pkg,C,Cleaning SHALL BE DONE,PL-28765
2000-06,IN,TT-25108,Pkg,A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28766
1000-02,IN,TT-2536(TT),Instrument(TT),C,Preservation Should Be Done.,PL-21787
1000-02,IN,TT-2536(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21802
1000-02,IN,TT-2540(TT),Instrument(TT),C,Touch up support  shall be done.,PL-24158
1000-02,IN,TT-2540(TT),Instrument(TT),C,Preservation shall be done.,PL-24160
1000-02,IN,TT-2540(TT),Instrument(TT),B,Grout shall be done.(BY CIVIL),PL-24161
1000-02,IN,TT-2553(TT),Instrument(TT),A,EARTH OF DEVICE SHOULD BE installed.,PL-24162
1000-02,IN,TT-2553(TT),Instrument(TT),C,Preservation shall be done.,PL-24163
1000-02,IN,TT-2553(TT),Instrument(TT),A,SUN SHADE SHALL BE INSTALLL.,PL-24164
2000-06,IN,TT-2572(NA),CABLE,B,Arrangement For Cable Should Be Done.,PL-24705
2000-06,IN,TT-2572(NA),CABLE,A,Termination Should Be Done.,PL-24743
2000-06,IN,TT-2572(NA),CABLE,B,Tag (S.S) Should Be Done. ,PL-24724
2000-06,IN,TT-2572(TT),Instrument(TT),C,Preservation shall be done.,PL-24187
3000-02,IN,TT-3084(TT),Instrument(TT),A,EARTH SYSTEM SHALL BE COMPLETE.,PL-24395
3000-02,IN,TT-3084(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24396
3000-02,IN,TT-3113(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24397
3000-02,IN,TT-3113(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24403
3000-02,IN,TT-3116(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24404
3000-02,IN,TT-3116(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24398
3000-02,IN,TT-3118(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24399
3000-02,IN,TT-3118(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24405
3000-03,IN,TT-3119(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24406
3000-03,IN,TT-3119(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24400
3000-03,IN,TT-3120(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24401
3000-03,IN,TT-3120(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24407
3000-03,IN,TT-3121(TT),Instrument(TT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24408
3000-03,IN,TT-3121(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24402
3000-03,IN,TT-3142(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21804
3000-03,IN,TT-3142(TT),Instrument(TT),C,Preservation Should Be Done.,PL-21789
3000-03,IN,TT-3145(TT),Instrument(TT),C,Preservation Should Be Done.,PL-21790
3000-03,IN,TT-3145(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21805
3000-03,IN,TT-3148(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21806
3000-03,IN,TT-3148(TT),Instrument(TT),C,Preservation Should Be Done.,PL-21791
5000-01,IN,TT-5020(NA),CABLE,B,Cable arrangement shall be done.,PL-17336
5000-01,IN,TT-5020(NA),CABLE,A,Termination shall be done.,PL-17349
5000-01,IN,TT-5020(NA),CABLE,B,Tag no shall be install.,PL-17362
5000-01,IN,TT-5020(NA),CABLE,A,Earth jumper shall be install.,PL-17379
5000-01,IN,TT-5020(TT),Instrument(TT),A,Earth should be done,PL-16444
2000-05,IN,TT-5039(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15429
2000-05,IN,TT-5040(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15430
5000-01,IN,TT-5045(NA),CABLE,A,Termination shall be done and connected.,PL-20720
5000-01,IN,TT-5045(NA),CABLE,B,Cable Arrangement shall be done.,PL-20709
5000-01,IN,TT-5045(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20731
5000-01,IN,TT-5045(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20698
5000-01,IN,TT-5045(TT),Instrument(TT),C,Touch up  shall be done.,PL-15573
5000-01,IN,TT-5052(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20699
5000-01,IN,TT-5052(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20732
5000-01,IN,TT-5052(NA),CABLE,B,Cable Arrangement shall be done.,PL-20710
5000-01,IN,TT-5052(NA),CABLE,A,Termination shall be done and connected.,PL-20721
5000-01,IN,TT-5052(TT),Instrument(TT),C,Touch up  shall be done.,PL-15574
5000-01,IN,TT-5053(NA),CABLE,A,Termination shall be done and connected.,PL-20722
5000-01,IN,TT-5053(NA),CABLE,B,Cable Arrangement shall be done.,PL-20711
5000-01,IN,TT-5053(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20733
5000-01,IN,TT-5053(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20700
5000-01,IN,TT-5053(TT),Instrument(TT),C,Touch up  shall be done.,PL-15575
5000-01,IN,TT-5054(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20701
5000-01,IN,TT-5054(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20734
5000-01,IN,TT-5054(NA),CABLE,B,Cable Arrangement shall be done.,PL-20712
5000-01,IN,TT-5054(NA),CABLE,A,Termination shall be done and connected.,PL-20723
5000-01,IN,TT-5054(TT),Instrument(TT),C,Touch up  shall be done.,PL-15576
5000-01,IN,TT-5056(NA),CABLE,A,Termination shall be done and connected.,PL-20724
5000-01,IN,TT-5056(NA),CABLE,B,Cable Arrangement shall be done.,PL-20713
5000-01,IN,TT-5056(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20735
5000-01,IN,TT-5056(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20702
5000-01,IN,TT-5056(TT),Instrument(TT),C,Touch up  shall be done.,PL-15577
5000-01,IN,TT-5057(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20703
5000-01,IN,TT-5057(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20736
5000-01,IN,TT-5057(NA),CABLE,B,Cable Arrangement shall be done.,PL-20714
5000-01,IN,TT-5057(NA),CABLE,A,Termination shall be done and connected.,PL-20725
5000-01,IN,TT-5057(TT),Instrument(TT),C,Touch up  shall be done.,PL-15578
5000-01,IN,TT-5059(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15441
5000-01,IN,TT-5060(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15442
5000-01,IN,TT-5062(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15443
5000-01,IN,TT-5064(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15865
5000-01,IN,TT-5066(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15444
5000-01,IN,TT-5067(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15445
5000-01,IN,TT-5074(TT),Instrument(TT),C,Touch up  shall be done.,PL-15784
5000-01,IN,TT-5074(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15764
5000-01,IN,TT-5097(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15866
7000-01,IN,TT-5110(TT),Instrument(TT),A,Earth should be done.,PL-16511
7000-01,IN,TT-5110(TT),Instrument(TT),C,Touch up should be done.,PL-16512
5000-01,IN,TT-5111(TT),Instrument(TT),A,Earth should be done.,PL-16524
5000-02,IN,TT-5165(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15765
5000-02,IN,TT-5165(TT),Instrument(TT),C,Touch up  shall be done.,PL-15785
5000-02,IN,TT-5167(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17276
5000-02,IN,TT-5167(NA),CABLE,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-26828
5000-02,IN,TT-5167(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.(JB),PL-26856
5000-02,IN,TT-5171(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.(JB),PL-26857
5000-02,IN,TT-5171(NA),CABLE,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-26829
5000-02,IN,TT-5171(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17277
5000-02,IN,TT-5173(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17278
5000-02,IN,TT-5173(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25648
5000-02,IN,TT-5173(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25668
5000-02,IN,TT-5174(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17279
5000-02,IN,TT-5175(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17280
5000-02,IN,TT-5175(NA),CABLE,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-26830
5000-02,IN,TT-5175(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.(JB),PL-26858
5000-02,IN,TT-5177(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25669
5000-02,IN,TT-5177(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25649
5000-02,IN,TT-5177(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17281
5000-02,IN,TT-5180(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17282
5000-02,IN,TT-5180(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.(JB),PL-26859
5000-02,IN,TT-5180(NA),CABLE,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-26831
5000-02,IN,TT-5181(NA),CABLE,A,Termination shall be done.,PL-17250
5000-02,IN,TT-5181(NA),CABLE,B,As-Built Drawing Shall Be Done.,PL-17244
5000-02,IN,TT-5181(NA),CABLE,B,Tag no shall be installed.,PL-17238
5000-02,IN,TT-5181(TT),Instrument(TT),C,Touch up  shall be done.,PL-15786
5000-02,IN,TT-5181(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15766
5000-02,IN,TT-5184(NA),CABLE,B,Tag no shall be installed.,PL-17239
5000-02,IN,TT-5184(NA),CABLE,B,As-Built Drawing Shall Be Done.,PL-17245
5000-02,IN,TT-5184(NA),CABLE,A,Termination shall be done.,PL-17251
5000-02,IN,TT-5184(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15767
5000-02,IN,TT-5184(TT),Instrument(TT),C,Touch up  shall be done.,PL-15787
5000-02,IN,TT-5208(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15870
5000-02,IN,TT-5209(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15871
5000-02,IN,TT-5219(TT),Instrument(TT),A,Earth should be done.,PL-15978
5000-04,IN,TT-5221(TT),Instrument(TT),A,Earth should be done.,PL-15982
5000-03,IN,TT-5261(NA),CABLE,A,Termination shall be done.,PL-17743
5000-03,IN,TT-5261(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17726
5000-03,IN,TT-5261(NA),CABLE,B,Cable arrangement shall be done.,PL-17709
5000-03,IN,TT-5261(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25650
5000-03,IN,TT-5261(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25670
5000-03,IN,TT-5262(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25671
5000-03,IN,TT-5262(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25651
5000-03,IN,TT-5262(NA),CABLE,B,Cable arrangement shall be done.,PL-17710
5000-03,IN,TT-5262(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17727
5000-03,IN,TT-5262(NA),CABLE,A,Termination shall be done.,PL-17744
5000-03,IN,TT-5263(NA),CABLE,A,Termination shall be done.,PL-17745
5000-03,IN,TT-5263(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17728
5000-03,IN,TT-5263(NA),CABLE,B,Cable arrangement shall be done.,PL-17711
5000-03,IN,TT-5263(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25652
5000-03,IN,TT-5263(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25672
5000-03,IN,TT-5264(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25673
5000-03,IN,TT-5264(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25653
5000-03,IN,TT-5264(NA),CABLE,B,Cable arrangement shall be done.,PL-17712
5000-03,IN,TT-5264(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17729
5000-03,IN,TT-5264(NA),CABLE,A,Termination shall be done.,PL-17746
5000-03,IN,TT-5265(NA),CABLE,A,Termination shall be done.,PL-17747
5000-03,IN,TT-5265(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17730
5000-03,IN,TT-5265(NA),CABLE,B,Cable arrangement shall be done.,PL-17713
5000-03,IN,TT-5265(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25654
5000-03,IN,TT-5265(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25674
5000-03,IN,TT-5266(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25675
5000-03,IN,TT-5266(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25655
5000-03,IN,TT-5266(NA),CABLE,B,Cable arrangement shall be done.,PL-17714
5000-03,IN,TT-5266(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17731
5000-03,IN,TT-5266(NA),CABLE,A,Termination shall be done.,PL-17748
5000-03,IN,TT-5267(NA),CABLE,A,Termination shall be done.,PL-17749
5000-03,IN,TT-5267(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17732
5000-03,IN,TT-5267(NA),CABLE,B,Cable arrangement shall be done.,PL-17715
5000-03,IN,TT-5267(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25656
5000-03,IN,TT-5267(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25676
5000-03,IN,TT-5268(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25677
5000-03,IN,TT-5268(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25657
5000-03,IN,TT-5268(NA),CABLE,B,Cable arrangement shall be done.,PL-17716
5000-03,IN,TT-5268(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17733
5000-03,IN,TT-5268(NA),CABLE,A,Termination shall be done.,PL-17750
5000-03,IN,TT-5269(NA),CABLE,A,Termination shall be done.,PL-17751
5000-03,IN,TT-5269(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17734
5000-03,IN,TT-5269(NA),CABLE,B,Cable arrangement shall be done.,PL-17717
5000-03,IN,TT-5273(TT),Instrument(TT),A,Earth should be done.,PL-15980
2000-05,IN,TT-5277(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15860
5000-03,IN,TT-5280(NA),CABLE,B,Cable arrangement shall be done.,PL-17718
5000-03,IN,TT-5280(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17735
5000-03,IN,TT-5280(NA),CABLE,A,Termination shall be done.,PL-17752
5000-03,IN,TT-5280(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25658
5000-03,IN,TT-5280(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25678
5000-03,IN,TT-5307(TT),Instrument(TT),C,Preservation Should Be Done.,PL-23653
5000-03,IN,TT-5307(TT),Instrument(TT),C,Touch up  shall be done.,PL-23654
5000-03,IN,TT-5335(TT),Instrument(TT),C,Touch up  shall be done.,PL-15788
5000-03,IN,TT-5335(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15768
5000-04,IN,TT-5340(TT),Instrument(TT),A,Earth should be done.,PL-15983
5000-01,IN,TT-5369(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15769
5000-01,IN,TT-5369(TT),Instrument(TT),C,Touch up  shall be done.,PL-15789
5000-04,IN,TT-5381(TT),Instrument(TT),A,Earth should be done.,PL-15984
5000-05,IN,TT-5441(TT),Instrument(TT),A,Earth should be done.,PL-15985
1000-03,IN,TT-6001(TT),Instrument(TT),A,EARTH  DEVICE SHALL BE INSTALLED.,PL-28305
1000-03,IN,TT-6001(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-28285
1000-03,IN,TT-6001(TT),Instrument(TT),B,TOUCH UP SUPPORT AND STAND SHALL BE DONE.,PL-28295
1000-03,IN,TT-6024(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24561
1000-03,IN,TT-6024(TT),Instrument(TT),C,TOUCH UP OF STAND SHALL BE DONE.,PL-24573
4000-03,IN,TT-6026(TT),Instrument(TT),C,TOUCH UP OF STAND SHALL BE DONE.,PL-24581
4000-03,IN,TT-6026(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24569
1000-03,IN,TT-6031(TT),Instrument(TT),A,EARTH DEVICE SHALL BE INSTALLED.,PL-26797
1000-03,IN,TT-6031(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-26798
1000-03,IN,TT-6031(TT),Instrument(TT),B,GROUTING SHALL BE DONE.,PL-26799
1000-03,IN,TT-6034(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24562
1000-03,IN,TT-6034(TT),Instrument(TT),C,TOUCH UP OF STAND SHALL BE DONE.,PL-24574
1000-03,IN,TT-6054(TT),Instrument(TT),B,TOUCH UP SUPPORT AND STAND SHALL BE DONE.,PL-28296
1000-03,IN,TT-6054(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-28286
1000-03,IN,TT-6054(TT),Instrument(TT),A,EARTH  DEVICE SHALL BE INSTALLED.,PL-28306
1000-03,IN,TT-6056(TT),Instrument(TT),A,EARTH  DEVICE SHALL BE INSTALLED.,PL-28307
1000-03,IN,TT-6056(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-28287
1000-03,IN,TT-6056(TT),Instrument(TT),B,TOUCH UP SUPPORT AND STAND SHALL BE DONE.,PL-28297
1000-03,IN,TT-6058(TT),Instrument(TT),C,Preservation shall be done.,PL-24556
1000-03,IN,TT-6058(TT),Instrument(TT),B,GROUT shall be done.(BY CIVIL),PL-24557
1000-03,IN,TT-6058(TT),Instrument(TT),A,EARTH  SYSTEM SHOULD BE DONE.,PL-24558
1000-03,IN,TT-6059(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24563
1000-03,IN,TT-6059(TT),Instrument(TT),C,TOUCH UP OF STAND SHALL BE DONE.,PL-24575
1000-03,IN,TT-6081(TT),Instrument(TT),A,EARTH DEVICE SHALL BE INSTALLED.,PL-26761
1000-03,IN,TT-6081(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-26768
1000-03,IN,TT-6084(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-26769
1000-03,IN,TT-6084(TT),Instrument(TT),A,EARTH DEVICE SHALL BE INSTALLED.,PL-26762
4000-02,IN,TT-7001(TT),Instrument(TT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26757
4000-02,IN,TT-7001(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-26755
4000-02,IN,TT-7002(TT),Instrument(TT),C,Preservation Should Be Done.,PL-23655
4000-02,IN,TT-7002(TT),Instrument(TT),C,Touch up  shall be done.,PL-23656
4000-02,IN,TT-7003(TT),Instrument(TT),C,Preservation Should Be Done.,PL-23657
4000-02,IN,TT-7003(TT),Instrument(TT),C,Touch up  shall be done.,PL-23658
4000-02,IN,TT-7004(TT),Instrument(TT),C,Preservation Should Be Done.,PL-23660
4000-02,IN,TT-7004(TT),Instrument(TT),C,Touch up  shall be done.,PL-23661
4000-02,IN,TT-7007(TT),Instrument(TT),C,TOUCH UP OF STAND SHALL BE DONE.,PL-24578
4000-02,IN,TT-7007(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24566
4000-04,IN,TT-70133A,Instrument(TT),A,Calibration Shall Be Done.,PL-29868
4000-04,IN,TT-70133A,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-29869
4000-04,IN,TT-70133A,Instrument(TT),C,Cleaning SHALL BE DONE,PL-29870
4000-04,IN,TT-70133A,Instrument(TT),B,HANGING TAG SHALL BE DONE.,PL-29871
4000-04,IN,TT-70133B,Instrument(TT),A,Calibration Shall Be Done.,PL-29966
4000-04,IN,TT-70133B,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-29967
4000-04,IN,TT-70133B,Instrument(TT),C,Cleaning SHALL BE DONE,PL-29968
4000-04,IN,TT-70141A,Instrument(TT),A,Calibration Shall Be Done.,PL-29872
4000-04,IN,TT-70141A,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-29873
4000-04,IN,TT-70141A,Instrument(TT),C,Cleaning SHALL BE DONE,PL-29874
4000-04,IN,TT-70141A,Instrument(TT),B,HANGING TAG SHALL BE DONE.,PL-29875
4000-04,IN,TT-70141B,Instrument(TT),A,Calibration Shall Be Done.,PL-29969
4000-04,IN,TT-70141B,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-29970
4000-04,IN,TT-70141B,Instrument(TT),C,Cleaning SHALL BE DONE,PL-29971
4000-02,IN,TT-7025(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24567
4000-02,IN,TT-7025(TT),Instrument(TT),C,TOUCH UP OF STAND SHALL BE DONE.,PL-24579
4000-02,IN,TT-7027(TT),Instrument(TT),B,TOUCH UP SUPPORT AND STAND SHALL BE DONE.,PL-28298
4000-02,IN,TT-7027(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-28288
4000-02,IN,TT-7027(TT),Instrument(TT),A,EARTH  DEVICE SHALL BE INSTALLED.,PL-28308
4000-03,IN,TT-7031(TT),Instrument(TT),C,TOUCH UP OF STAND SHALL BE DONE.,PL-24582
4000-03,IN,TT-7031(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24570
4000-03,IN,TT-7032(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24571
4000-03,IN,TT-7032(TT),Instrument(TT),C,TOUCH UP OF STAND SHALL BE DONE.,PL-24583
4000-03,IN,TT-7033(TT),Instrument(TT),C,TOUCH UP OF STAND SHALL BE DONE.,PL-24584
4000-03,IN,TT-7033(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24572
4000-02,IN,TT-7056(TT),Instrument(TT),C,PRESERVATION SHALL BE DONE.,PL-24568
4000-02,IN,TT-7056(TT),Instrument(TT),C,TOUCH UP OF STAND SHALL BE DONE.,PL-24580
4000-03,IN,TT-7074(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15434
7000-01,IN,TT-7150(TT),Instrument(TT),C,Touch up should be done.,PL-16286
7000-01,IN,TT-7150(TT),Instrument(TT),A,Earth should be done.,PL-16298
4000-08,IN,TT-8001(TT),Instrument(TT),C,Grout shall be done.,PL-23771
4000-08,IN,TT-8001(TT),Instrument(TT),A,earth devic shall be install,PL-23772
4000-08,IN,TT-8001(TT),Instrument(TT),C,preservation shall be done.,PL-23773
4000-08,IN,TT-8003(TT),Instrument(TT),C,Grout shall be done.,PL-23774
4000-08,IN,TT-8003(TT),Instrument(TT),A,earth devic shall be install,PL-23775
4000-08,IN,TT-8003(TT),Instrument(TT),C,preservation shall be done.,PL-23776
4000-08,IN,TT-80133A,Instrument(TT),A,Calibration Shall Be Done.,PL-28963
4000-08,IN,TT-80133A,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28964
4000-08,IN,TT-80133A,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28965
4000-08,IN,TT-80133A,Instrument(TT),B,HANGING TAG SHALL BE DONE.,PL-28966
4000-08,IN,TT-80133B,Instrument(TT),A,Calibration Shall Be Done.,PL-28863
4000-08,IN,TT-80133B,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28864
4000-08,IN,TT-80133B,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28865
4000-08,IN,TT-80141A,Instrument(TT),A,Calibration Shall Be Done.,PL-28967
4000-08,IN,TT-80141A,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28968
4000-08,IN,TT-80141A,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28969
4000-08,IN,TT-80141A,Instrument(TT),B,HANGING TAG SHALL BE DONE.,PL-28970
4000-08,IN,TT-80141B,Instrument(TT),A,Calibration Shall Be Done.,PL-28866
4000-08,IN,TT-80141B,Instrument(TT),C,PRESERVATION SHALL BE DONE,PL-28867
4000-08,IN,TT-80141B,Instrument(TT),C,Cleaning SHALL BE DONE,PL-28868
2000-02,IN,TV-20103,Instrument(TV),A,Calibration Shall Be Done.,PL-29126
2000-02,IN,TV-20103,Instrument(TV),C,PRESERVATION SHALL BE DONE,PL-29127
2000-02,IN,TV-20103,Instrument(TV),C,Cleaning SHALL BE DONE,PL-29128
2000-02,IN,TV-20103,Instrument(TV),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-29129
2000-02,IN,TV-20153,Instrument(TV),A,Calibration Shall Be Done.,PL-29315
2000-02,IN,TV-20153,Instrument(TV),C,PRESERVATION SHALL BE DONE,PL-29316
2000-02,IN,TV-20153,Instrument(TV),C,Cleaning SHALL BE DONE,PL-29317
2000-02,IN,TV-20153,Instrument(TV),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-29318
1000-01,IN,TW-1001,Instrument(TW),C,PRESERVATION SHALL BE DONE.,PL-28328
1000-01,IN,TW-1041,Instrument(TW),C,PRESERVATION SHALL BE DONE.,PL-28329
1000-01,IN,TW-1042,Instrument(TW),C,PRESERVATION SHALL BE DONE.,PL-28330
1000-01,IN,TW-1045,Instrument(TW),C,PRESERVATION SHALL BE DONE.,PL-28331
2000-03,IN,TW-2003,Instrument(TW),C,PRESERVATION SHALL BE DONE.,PL-26779
2000-03,IN,TW-2012,Instrument(TW),C,PRESERVATION SHALL BE DONE.,PL-26780
2000-03,IN,TW-2013,Instrument(TW),C,PRESERVATION SHALL BE DONE.,PL-26781
2000-03,IN,TW-2039,Instrument(TW),C,PRESERVATION SHALL BE DONE.,PL-26782
2000-04,IN,TW-2352,Instrument(TW),C,PRESERVATION SHALL BE DONE.,PL-26783
2000-04,IN,TW-2418,Instrument(TW),C,PRESERVATION SHALL BE DONE.,PL-26784
2000-06,IN,TW-25101,Instrument(TW),A,Calibration Shall Be Done.,PL-28767
2000-06,IN,TW-25101,Instrument(TW),C,PRESERVATION SHALL BE DONE,PL-28768
2000-06,IN,TW-25101,Instrument(TW),C,Cleaning SHALL BE DONE,PL-28769
2000-06,IN,TW-25102,Instrument(TW),A,Calibration Shall Be Done.,PL-28770
2000-06,IN,TW-25102,Instrument(TW),C,PRESERVATION SHALL BE DONE,PL-28771
2000-06,IN,TW-25102,Instrument(TW),C,Cleaning SHALL BE DONE,PL-28772
3000-01,IN,TW-30131,Instrument(TW),A,Calibration Shall Be Done.,PL-29702
3000-01,IN,TW-30131,Instrument(TW),C,PRESERVATION SHALL BE DONE,PL-29703
3000-01,IN,TW-30131,Instrument(TW),C,Cleaning SHALL BE DONE,PL-29704
3000-01,IN,TW-30131,Instrument(TW),B,HANGING TAG SHALL BE DONE.,PL-29705
3000-01,IN,TW-30132,Instrument(TW),A,Calibration Shall Be Done.,PL-29706
3000-01,IN,TW-30132,Instrument(TW),C,PRESERVATION SHALL BE DONE,PL-29707
3000-01,IN,TW-30132,Instrument(TW),C,Cleaning SHALL BE DONE,PL-29708
3000-01,IN,TW-30134,Instrument(TW),A,Calibration Shall Be Done.,PL-29709
3000-01,IN,TW-30134,Instrument(TW),C,PRESERVATION SHALL BE DONE,PL-29710
3000-01,IN,TW-30134,Instrument(TW),C,Cleaning SHALL BE DONE,PL-29711
3000-01,IN,TW-30135A,Instrument(TW),A,Calibration Shall Be Done.,PL-29712
3000-01,IN,TW-30135A,Instrument(TW),C,PRESERVATION SHALL BE DONE,PL-29713
3000-01,IN,TW-30135A,Instrument(TW),C,Cleaning SHALL BE DONE,PL-29714
3000-01,IN,TW-30135B,Instrument(TW),A,Calibration Shall Be Done.,PL-29715
3000-01,IN,TW-30135B,Instrument(TW),C,PRESERVATION SHALL BE DONE,PL-29716
3000-01,IN,TW-30135B,Instrument(TW),C,Cleaning SHALL BE DONE,PL-29717
3000-01,IN,TW-30139,Instrument(TW),A,Calibration Shall Be Done.,PL-29718
3000-01,IN,TW-30139,Instrument(TW),C,PRESERVATION SHALL BE DONE,PL-29719
3000-01,IN,TW-30139,Instrument(TW),C,Cleaning SHALL BE DONE,PL-29720
DCS-01,IN,UCP-C2001-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20863
DCS-01,IN,UCP-C2001-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20767
DCS-01,IN,UCP-C2002-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20768
DCS-01,IN,UCP-C2002-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20864
DCS-01,IN,UCP-C2002-02,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20865
DCS-01,IN,UCP-C2002-02,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20769
DCS-01,IN,UCP-C3001_C3002-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20770
DCS-01,IN,UCP-C3001_C3002-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20866
DCS-01,IN,UCP-C3001_C3002-02,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20867
DCS-01,IN,UCP-C3001_C3002-02,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20771
DCS-01,IN,UCP-C3001_C3002-03,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20772
DCS-01,IN,UCP-C3001_C3002-03,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20868
DCS-01,IN,UCP-C3001_C3002-04,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20869
DCS-01,IN,UCP-C3001_C3002-04,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20773
DCS-01,IN,UCP-C3001_C3002-05,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20774
DCS-01,IN,UCP-C3001_C3002-05,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20870
DCS-01,IN,UCP-F&G-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20871
DCS-01,IN,UCP-F&G-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20775
DCS-01,IN,UCP-F&G-02,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20776
DCS-01,IN,UCP-F&G-02,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20872
DCS-01,IN,UCP-FT-2001_2002-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20873
DCS-01,IN,UCP-FT-2001_2002-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20777
DCS-01,IN,UCP-FT-2001_2002-02,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20778
DCS-01,IN,UCP-FT-2001_2002-02,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20874
DCS-01,IN,UCP-FT-2001_2002-03,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20875
DCS-01,IN,UCP-FT-2001_2002-03,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20779
DCS-01,IN,UCP-FT-2001_2002-04,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20780
DCS-01,IN,UCP-FT-2001_2002-04,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20876
DCS-01,IN,UCP-P7001A-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20877
DCS-01,IN,UCP-P7001A-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20781
DCS-01,IN,UCP-P7001B-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20782
DCS-01,IN,UCP-P7001B-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20878
DCS-01,IN,UCP-P7001C&8001C_D-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20879
DCS-01,IN,UCP-P7001C&8001C_D-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20783
DCS-01,IN,UCP-P8001A-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20784
DCS-01,IN,UCP-P8001A-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20880
DCS-01,IN,UCP-P8001B-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20881
DCS-01,IN,UCP-P8001B-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20785
3000-01,IN,UV-30103,Instrument(UV),A,Calibration Shall Be Done.,PL-29721
3000-01,IN,UV-30103,Instrument(UV),C,PRESERVATION SHALL BE DONE,PL-29722
3000-01,IN,UV-30103,Instrument(UV),C,Cleaning SHALL BE DONE,PL-29723
3000-01,IN,UY-30103,Instrument(X),A,Calibration Shall Be Done.,PL-29724
3000-01,IN,UY-30103,Instrument(X),C,PRESERVATION SHALL BE DONE,PL-29725
3000-01,IN,UY-30103,Instrument(X),C,Cleaning SHALL BE DONE,PL-29726
5000-01,IN,UY-5021(NA),CABLE,B,Cable arrangement shall be done.,PL-17337
5000-01,IN,UY-5021(NA),CABLE,A,Earth jumper shall be install.,PL-17380
5000-01,IN,UY-5021(NA),CABLE,B,Tag no shall be install.,PL-17363
5000-01,IN,UY-5021(NA),CABLE,A,Termination shall be done.,PL-17350
5000-01,IN,UZSH-5021(NA),CABLE,A,Termination shall be done.,PL-17351
5000-01,IN,UZSH-5021(NA),CABLE,B,Tag no shall be install.,PL-17364
5000-01,IN,UZSH-5021(NA),CABLE,A,Earth jumper shall be install.,PL-17381
5000-01,IN,UZSH-5021(NA),CABLE,B,Cable arrangement shall be done.,PL-17338
5000-01,IN,UZSL-5021(NA),CABLE,B,Cable arrangement shall be done.,PL-17339
5000-01,IN,UZSL-5021(NA),CABLE,A,Earth jumper shall be install.,PL-17382
5000-01,IN,UZSL-5021(NA),CABLE,B,Tag no shall be install.,PL-17365
5000-01,IN,UZSL-5021(NA),CABLE,A,Termination shall be done.,PL-17352
4000-11,IN,V-01_1,AIR PIPE,C,Touch Up SUPPORT Shall be Done.,PL-22430
4000-11,IN,V-01_2,AIR PIPE,C,Touch Up SUPPORT Shall be Done.,PL-22431
4000-11,IN,V-01_3,AIR PIPE,C,Touch Up SUPPORT Shall be Done.,PL-22432
4000-11,IN,V-01_4,AIR PIPE,C,Touch Up SUPPORT Shall be Done.,PL-22433
4000-11,IN,V-02_1,AIR PIPE,C,Touch Up SUPPORT Shall be Done.,PL-22450
4000-11,IN,V-02_3,AIR PIPE,C,Touch Up SUPPORT Shall be Done.,PL-22451
4000-11,IN,V-03_2,AIR PIPE,C,Touch up support  shall be done.,PL-22962
4000-11,IN,V-03_3,AIR PIPE,C,Touch up support  shall be done.,PL-22964
4000-11,IN,V-03_4,AIR PIPE,C,Touch up support  shall be done.,PL-22966
4000-11,IN,V-04_1,AIR PIPE,C,Touch up  shall be done.,PL-23663
4000-11,IN,V-04_2,AIR PIPE,C,Touch up  shall be done.,PL-23665
4000-11,IN,V-05_1,AIR PIPE,B,Touch up support  shall be done.,PL-23668
4000-11,IN,V-05_2,AIR PIPE,B,Touch up support shall be done.,PL-23669
4000-11,IN,V-05_3,AIR PIPE,C,TOUCH UP SUPPORT SHOULD BE DONE,PL-23761
4000-11,IN,V-05_4,AIR PIPE,C,TOUCH UP SUPPORT SHOULD BE DONE,PL-23762
4000-11,IN,V-07_1,AIR PIPE,C,Touch up support  shall be done.,PL-22956
4000-11,IN,V-08_1,AIR PIPE,C,Touch up support  shall be done.,PL-22958
4000-11,IN,V-08_3,AIR PIPE,C,Touch up support  shall be done.,PL-22960
4000-11,IN,V-09_1,AIR PIPE,B,Touch Up Shall Be Done.,PL-23667
4000-11,IN,V-09_3,AIR PIPE,C,Touch up support  shall be done.,PL-24228
4000-11,IN,V-09_4,AIR PIPE,C,Touch up support  shall be done.,PL-24229
4000-11,IN,V-09_5,AIR PIPE,C,Touch up support  shall be done.,PL-24230
4000-11,IN,V-09_6,AIR PIPE,C,Touch up support  shall be done.,PL-24231
4000-11,IN,V-09_7,AIR PIPE,C,Touch up support  shall be done.,PL-24232
4000-11,IN,V-10_2,AIR PIPE,C,Touch up support  shall be done.,PL-24233
4000-11,IN,V-10_3,AIR PIPE,C,Touch up support  shall be done.,PL-24234
4000-11,IN,V-10_4,AIR PIPE,C,Touch up support  shall be done.,PL-24235
4000-11,IN,V-10_5,AIR PIPE,C,Touch up support  shall be done.,PL-24236
4000-11,IN,V-11_1,AIR PIPE,C,TOUCH UP SUPPORT SHOULD BE DONE,PL-23753
4000-11,IN,V-11_10,AIR PIPE,C,TOUCH UP SUPPORT SHOULD BE DONE,PL-23754
4000-11,IN,V-11_11,AIR PIPE,C,TOUCH UP SUPPORT SHOULD BE DONE,PL-23755
4000-11,IN,V-11_12,AIR PIPE,C,TOUCH UP SUPPORT SHOULD BE DONE,PL-23756
4000-11,IN,V-11_14,AIR PIPE,C,TOUCH UP SUPPORT SHOULD BE DONE,PL-23757
4000-11,IN,V-11_3,AIR PIPE,C,TOUCH UP SUPPORT SHOULD BE DONE,PL-23758
4000-11,IN,V-11_5,AIR PIPE,C,Touch up support shall be done,PL-24184
4000-11,IN,V-11_7,AIR PIPE,C,Touch up support  shall be done.,PL-24185
4000-11,IN,V-11_8,AIR PIPE,C,TOUCH UP SUPPORT SHOULD BE DONE,PL-23759
4000-11,IN,V-11_9,AIR PIPE,C,TOUCH UP SUPPORT SHOULD BE DONE,PL-23760
4000-11,IN,V-12_1,AIR PIPE,C,Touch Up SUPPORT Shall be Done.,PL-22438
4000-11,IN,V-12_2,AIR PIPE,C,Touch Up SUPPORT Shall be Done.,PL-22439
4000-11,IN,V-12_4,AIR PIPE,C,Touch Up SUPPORT Shall be Done.,PL-22440
4000-11,IN,V-13_1,AIR PIPE,C,Touch up support  shall be done.,PL-22950
4000-11,IN,V-13_2,AIR PIPE,C,Touch up support  shall be done.,PL-22952
4000-11,IN,V-13_6,AIR PIPE,C,Touch up support shall be done,PL-22954
4000-11,IN,V-14_1,AIR PIPE,C,Touch Up SUPPORT Shall be Done.,PL-22444
4000-11,IN,V-14_2,AIR PIPE,C,Touch Up SUPPORT Shall be Done.,PL-22445
4000-11,IN,V-14_4,AIR PIPE,C,Touch Up SUPPORT Shall be Done.,PL-22446
3000-01,IN,VXE-30102,Instrument(VXE),A,Calibration Shall Be Done.,PL-29727
3000-01,IN,VXE-30102,Instrument(VXE),C,PRESERVATION SHALL BE DONE,PL-29728
3000-01,IN,VXE-30102,Instrument(VXE),C,Cleaning SHALL BE DONE,PL-29729
3000-01,IN,VXE-30107,Instrument(VXE),A,Calibration Shall Be Done.,PL-29730
3000-01,IN,VXE-30107,Instrument(VXE),C,PRESERVATION SHALL BE DONE,PL-29731
3000-01,IN,VXE-30107,Instrument(VXE),C,Cleaning SHALL BE DONE,PL-29732
3000-01,IN,VXE-30108,Instrument(VXE),A,Calibration Shall Be Done.,PL-29733
3000-01,IN,VXE-30108,Instrument(VXE),C,PRESERVATION SHALL BE DONE,PL-29734
3000-01,IN,VXE-30108,Instrument(VXE),C,Cleaning SHALL BE DONE,PL-29735
3000-01,IN,VYE-30102,Instrument(VYE),A,Calibration Shall Be Done.,PL-29736
3000-01,IN,VYE-30102,Instrument(VYE),C,PRESERVATION SHALL BE DONE,PL-29737
3000-01,IN,VYE-30102,Instrument(VYE),C,Cleaning SHALL BE DONE,PL-29738
3000-01,IN,VYE-30107,Instrument(VYE),A,Calibration Shall Be Done.,PL-29739
3000-01,IN,VYE-30107,Instrument(VYE),C,PRESERVATION SHALL BE DONE,PL-29740
3000-01,IN,VYE-30107,Instrument(VYE),C,Cleaning SHALL BE DONE,PL-29741
3000-01,IN,VYE-30108,Instrument(VYE),A,Calibration Shall Be Done.,PL-29742
3000-01,IN,VYE-30108,Instrument(VYE),C,PRESERVATION SHALL BE DONE,PL-29743
3000-01,IN,VYE-30108,Instrument(VYE),C,Cleaning SHALL BE DONE,PL-29744
2000-06,IN,VYT-25104,Pkg,A,Calibration Shall Be Done.,PL-28773
2000-06,IN,VYT-25104,Pkg,C,PRESERVATION SHALL BE DONE,PL-28774
2000-06,IN,VYT-25104,Pkg,C,Cleaning SHALL BE DONE,PL-28775
3000-01,IN,VZE-30104A,Instrument(VZE),A,Calibration Shall Be Done.,PL-29745
3000-01,IN,VZE-30104A,Instrument(VZE),C,PRESERVATION SHALL BE DONE,PL-29746
3000-01,IN,VZE-30104A,Instrument(VZE),C,Cleaning SHALL BE DONE,PL-29747
3000-01,IN,VZE-30104B,Instrument(VZE),A,Calibration Shall Be Done.,PL-29748
3000-01,IN,VZE-30104B,Instrument(VZE),C,PRESERVATION SHALL BE DONE,PL-29749
3000-01,IN,VZE-30104B,Instrument(VZE),C,Cleaning SHALL BE DONE,PL-29750
3000-01,IN,VZE-30104C,Instrument(VZE),A,Calibration Shall Be Done.,PL-29751
3000-01,IN,VZE-30104C,Instrument(VZE),C,PRESERVATION SHALL BE DONE,PL-29752
3000-01,IN,VZE-30104C,Instrument(VZE),C,Cleaning SHALL BE DONE,PL-29753
3000-01,IN,VZE-30110A,Instrument(VZE),A,Calibration Shall Be Done.,PL-29754
3000-01,IN,VZE-30110A,Instrument(VZE),C,PRESERVATION SHALL BE DONE,PL-29755
3000-01,IN,VZE-30110A,Instrument(VZE),C,Cleaning SHALL BE DONE,PL-29756
3000-01,IN,VZE-30110B,Instrument(VZE),A,Calibration Shall Be Done.,PL-29757
3000-01,IN,VZE-30110B,Instrument(VZE),C,PRESERVATION SHALL BE DONE,PL-29758
3000-01,IN,VZE-30110B,Instrument(VZE),C,Cleaning SHALL BE DONE,PL-29759
3000-01,IN,VZE-30110C,Instrument(VZE),A,Calibration Shall Be Done.,PL-29760
3000-01,IN,VZE-30110C,Instrument(VZE),C,PRESERVATION SHALL BE DONE,PL-29761
3000-01,IN,VZE-30110C,Instrument(VZE),C,Cleaning SHALL BE DONE,PL-29762
1000-02,MES,X-2003,Filter(X),C,PRESERVATION NOT DONE,PL-26677
1000-02,MES,X-2003,Filter(X),C,General Cleaning,PL-26678
1000-02,MES,X-2003,Filter(X),C,Some points need touch up,PL-26679
1000-02,MES,X-2003,Filter(X),C,Repair Grout Surface,PL-26680
1000-02,MES,X-2003,Filter(X),C,Some points need touch up,PL-26681
1000-02,MES,X-2003,Filter(X),C,Punch List Clear,PL-26682
5000-04,MES,X-5001-A,Filter(X),C,LADDER SHALL BE FIXED ON GRATING,PL-02625
5000-04,MES,X-5001-A,Filter(X),C,Some points need touch up,PL-02606
5000-04,MES,X-5001-A,Filter(X),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02643
5000-04,MES,X-5001-A,Filter(X),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02655
5000-04,MES,X-5001-A,Filter(X),C,PRESERVATION NOT DONE,PL-02663
5000-04,MES,X-5001-B,Filter(X),C,PRESERVATION NOT DONE,PL-02664
5000-04,MES,X-5001-B,Filter(X),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02656
5000-04,MES,X-5001-B,Filter(X),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02644
5000-04,MES,X-5001-B,Filter(X),C,Some points need touch up,PL-02607
5000-04,MES,X-5001-B,Filter(X),C,LADDER SHALL BE FIXED ON GRATING,PL-02626
5000-04,MES,X-5001-B,Filter(X),A,INTERNAL Cleaning NOT DONE,PL-02574
5000-04,MES,X-5001-B,Filter(X),A,INTERNAL NOT INSTALLED,PL-02551
2000-02,IN,XV-20105,Instrument(XV),A,Calibration Shall Be Done.,PL-29130
2000-02,IN,XV-20105,Instrument(XV),C,PRESERVATION SHALL BE DONE,PL-29131
2000-02,IN,XV-20105,Instrument(XV),C,Cleaning SHALL BE DONE,PL-29132
2000-02,IN,XV-20105,Instrument(XV),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-29133
2000-02,IN,XV-20155,Instrument(XV),A,Calibration Shall Be Done.,PL-29319
2000-02,IN,XV-20155,Instrument(XV),C,PRESERVATION SHALL BE DONE,PL-29320
2000-02,IN,XV-20155,Instrument(XV),C,Cleaning SHALL BE DONE,PL-29321
2000-02,IN,XV-20155,Instrument(XV),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-29322
2000-02,IN,XY-20105,Instrument(X),A,Calibration Shall Be Done.,PL-29134
2000-02,IN,XY-20105,Instrument(X),C,PRESERVATION SHALL BE DONE,PL-29135
2000-02,IN,XY-20105,Instrument(X),C,Cleaning SHALL BE DONE,PL-29136
2000-02,IN,XY-20155,Instrument(X),A,Calibration Shall Be Done.,PL-29323
2000-02,IN,XY-20155,Instrument(X),C,PRESERVATION SHALL BE DONE,PL-29324
2000-02,IN,XY-20155,Instrument(X),C,Cleaning SHALL BE DONE,PL-29325
2000-06,IN,ZT-25107,Pkg,A,Calibration Shall Be Done.,PL-28776
2000-06,IN,ZT-25107,Pkg,C,PRESERVATION SHALL BE DONE,PL-28777
2000-06,IN,ZT-25107,Pkg,C,Cleaning SHALL BE DONE,PL-28778
2000-06,IN,ZT-25108,Pkg,A,Calibration Shall Be Done.,PL-28779
2000-06,IN,ZT-25108,Pkg,C,PRESERVATION SHALL BE DONE,PL-28780
2000-06,IN,ZT-25108,Pkg,C,Cleaning SHALL BE DONE,PL-28781
